URL: https://www.dgdieselgenerator.com/sale-41312328-continuous-use-250kw-silent-type-diesel-backup-generator-for-home.html
Accessed: 2026-10-29

Continuous USE 250kW Silent Type Diesel Backup Generator For Home
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Cummins Diesel Generators Products
Home / Cummins Diesel Generators / Continuous USE 250kW Silent Type Diesel Backup Generator For Home
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
Continuous USE 250kW Silent Type Diesel Backup Generator For Home
| Place of Origin | China
| Brand Name | Tecgen Cummins Genset
| Certification | ISO / CE / SASO / CIQ
| Model Number | TG344CS
| Minimum Order Quantity | 1 SET
| Price | Negotiation
| Packaging Details | Plastic film package in container
| Delivery Time | 7 Working Days
| Payment Terms | T/T / L/C
| Supply Ability | 300 Units Per Month
Get Best Price
Contact Now
Product Details
| Engine Brand | Cummins | Options | Weatherproof Enclosures, Auto Transfer Switches, Etc.
| Noise Level | As Low As 65 DB(A) | Frequency | 50Hz
| Voltage | 220/380V, 230/400V, 240/415V | Genset Type | Silent / Super Silent Type
| Prime Genset Output | 250kW / 313kVA | Fuel Tank Capacity | Up To 10 Operation Hours
| Highlight | 250kW diesel backup generator for home , Continuous diesel backup generator for home , 50Hz diesel backup generator
Leave a Message
Send Message
Product Description
Continuous USE Diesiel Generator 250kW Silent Type Diesel Backup Generator for House
Product Description:
Cummins Diesel Generators are reliable power solutions for your business needs. Our Cummins Diesel Generator Parts are made with superior quality and craftsmanship, making them ideal for reliable and long-term use. We provide Cummins Diesel Engines and Cummins Diesel Engine Parts that are designed for the toughest applications. Our generators are available in Silent/Super Silent Type and provide a wide range of options, such as weatherproof enclosures, auto transfer switches, and more. We offer a warranty of up to 2 years or 2000 hours, and the frequency of our generators is 50Hz. The prime genset output is 250kW. With Cummins Diesel Generators, you can be sure you are getting a reliable, long-lasting power solution for your business.
Features:
Product Name: Cummins Diesel Generators
Options: Weatherproof Enclosures, Auto Transfer Switches, Etc.
Noise Level: As Low As 65 DB(A)
Colors: RAL Standard Colors Or Customed
Genset Type: Silent / Super Silent Type
Voltage: 220/380V, 230/400V, 240/415V
CCEC Cummins Diesel Engines
Cummins Diesel Engine Parts
Diesel Power Generator Set
Technical Parameters:
| Technical Specification:
| 313kVA Soundproof Generator Set Specification
| Genset Model | TG344C | TG344CS
| Open | Silent
| Frequency | 50Hz
| Voltage | 400/230V
| Phase | 3
| Rate Current | 451.8A
| Prime Power | 250kW / 313kVA
| Standby Power | 275kW / 344kVA
| Engine Model | MTAA11-G3
| Alternator Model | TGI314S250
| Controller | ComAP IL-AMF 25
| Weight & Dimensions
| Length (mm) | 3000 | 3810
| width (mm) | 1320 | 1630
| Height (mm) | 1700 | 2130
| Weight (kgs) | 2940 | 3700
| Engine Specification
| Brand | CCEC Cummins
| Engine Model | MTAA11-G3
| Prime/Standby power (kW) | 282 / 310
| Injection | Indirect
| Aspiration | Turbocharged and Charge Air Cooled
| No. of cylinders | 6
| Bore of Stroke (mm) | 125 x 147
| Displacement (L) | 10.8
| Cooling | water
| Compression Ratio | 15:1
| Engine Oil capacity (L) | 9.5
| Coolant Capacity ( In radiator) | 9.5
| Governor | Electric
| Air Filter | Dry Element
| Fuel consumption | at 50Hz
| 100% Load (L/h) | 52.1
| 75% Load (L/h) | 38.2
| 50% Load (L/h) | 23.5
| 25% Load (L/h) | 11.7
| Alternator Specification
| Brand | Tecgen
| Model | TGI314S250
| Rate Output (kVA) | 313
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | Single
| Controller System
| Brand | ComAp
| Model | IL-AMF 25
| Functions | Control with AMF module
| Static with auto. battery charger, overcurrent
| Emergency stop push button
| RS232, CAN
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Parallel Panel, Fuel-water separator, Trailer Type, 3000Hours Spare Parts
Applications:
Tecgen Cummins Genset (model TGC) is a powerful and reliable diesel engine power generator powered by Cummins diesel engine parts. It offers a variety of Cummins diesel truck engines, which are suitable for a wide range of applications, from industrial to residential. It is certified by ISO/CE/SASO/CIQ and is available in a minimum order quantity of 1 SET.
Tecgen Cummins Genset is available at competitive prices and can be delivered within 7 working days. It accepts payment terms of T/T/L/C and has a supply ability of 300 units per month. It comes with a variety of options, such as weatherproof enclosures, auto transfer switches, and more. The frequency is 50Hz and the colors are RAL standard colors or customized.
Tecgen Cummins Genset is perfect for harsh environments due to its Cummins diesel truck engines, which provide maximum durability and reliability. It is an ideal choice for a wide range of applications, such as industrial, agricultural, residential, and commercial.
Support and Services:
Cummins Diesel Generators Technical Support and Service
Cummins Diesel Generators provide expertise and reliable service to help ensure your generator runs smoothly. Our team of experienced technicians and engineers are available to provide technical support and service for all Cummins Diesel Generators.
We offer a comprehensive range of services for Cummins Diesel Generators, including:
Installation and commissioning
Scheduled maintenance
Repair and overhaul
Replacement parts and components
Emergency response and repair
Testing and diagnostics
We are committed to providing our customers with the highest quality service and reliable maintenance that will keep their Cummins Diesel Generators running smoothly and efficiently. Our team of experts are available to provide technical advice and support, and will help you to identify and address any issues quickly and efficiently.
Packing and Shipping:
Packaging and Shipping for Cummins Diesel Generators
Cummins Diesel Generators are packaged and shipped with care to ensure they arrive at their destination in the best condition. The following steps are taken to ensure safe delivery:
The generator is inspected and cleaned before being packaged.
It is then wrapped in bubble wrap and placed in a cardboard box.
The box is then sealed with packing tape.
It is then labeled with the destination address.
The generator is then securely placed in a larger cardboard box.
The larger box is then sealed with packing tape and labeled with the destination address.
The package is then shipped with a reliable carrier.
FAQ:
Q&A about Tecgen Cummins Genset
Q: What is the Brand Name of the product?
A: The Brand Name of the product is Tecgen Cummins Genset.
Q: What is the Model Number of the product?
A: The Model Number of the product is TGC.
Q: Where is the product from?
A: The product is from China.
Q: What certifications does the product have?
A: The product has ISO / CE / SASO / CIQ certifications.
Q: What is the minimum order quantity?
A: The minimum order quantity is 1 SET.
Q: What is the price of the product?
A: The price is Negotiation.
Q: How is the product packaged?
A: The product is packaged in plastic film package in container.
Q: How long does it take for delivery?
A: It takes 7 Working Days for delivery.
Q: What are the payment terms?
A: The payment terms are T/T / L/C.
Q: How many units can be supplied per month?
A: 300 Units can be supplied per month.
Tags:
Three Phase cummins standby diesel generators
Soundproof cummins diesel genset
Silent Cummins Diesel Generators
Recommended Products
50HZ Cummins Diesel Generators
Get Best Price
110KW Silent Cummins Generator Set
Get Best Price
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Get Best Price
VIDEO
208V Cummins Diesel Generators
Get Best Price
VIDEO
500kVA Cummins Silent Generator
Get Best Price
Water Cooled Cummins Diesel Generators 35kW 40kVA Gen Power Diesel Generator
Get Best Price
Heavy Duty 20kVA 22kVA Cummins Diesel Generator Set
Get Best Price
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
