URL: https://www.dgdieselgenerator.com/sale-41298746-60hz-25kva-20kw-cummins-silent-diesel-generator-for-reliable-power-supply.html
Accessed: 2026-10-29

60HZ 25KVA 20KW Cummins Silent Diesel Generator For Reliable Power Supply
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Cummins Diesel Generators Products
Home / Cummins Diesel Generators / 60HZ 25KVA 20KW Cummins Silent Diesel Generator For Reliable Power Supply
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
60HZ 25KVA 20KW Cummins Silent Diesel Generator For Reliable Power Supply
| Place of Origin | China
| Brand Name | Tecgen
| Certification | CE/SONCAP/SASO/SGS
| Model Number | TGC
| Minimum Order Quantity | 1Uint
| Price | Negotiation
| Packaging Details | Plywood case or Plastic film package in container
| Delivery Time | 15-20 working days after received deposit
| Payment Terms | T/T, L/C
| Supply Ability | 400 Units Per Month
Get Best Price
Contact Now
Product Details
| Product Type | Cummins Diesel Generator | Maintenance | Easy
| Cooling System | Water Cooled | Noise Level | Low
| Fuel Type | Diesel | Frequency | 50/60Hz
| Starting System | Electric/Manual | Control System | Automatic/Manual
| Highlight | 20KW cummins silent diesel generator , 25KVA cummins silent diesel generator , 60HZ cummins silent generator
Leave a Message
Send Message
Product Description
60HZ 25KVA Cummins 20KW Silent Diesel Generator for Reliable Power Supply
Product Description:
This diesel generator is equipped with everything you need for effective energy supply. Powered by Cummins water-cooling diesel engine, it is coupled with an original Stamford alternator. For those looking for alternative options, copies of Stamford alternator, Leroy Somer alternator, and Marathon alternator are all available. Moreover, a standard CHINT or DELIXI circuit breaker is included, with ABB breaker available as an option.
To ensure optimal convenience, this generator is also featured with a steel-based fuel tank with anti-vibration mounting, as well as a 9dB muffler exhaust system, a free-maintenance battery, and a user's manual. Additionally, flexible fuel lines and lube oil, fuel and water drain cocks make usage and maintenance easier. Control is also assured with a Deepsea, ComAp, Smartgen or Harsen digital control module, and you can choose the packing method whether to be Shrink wrap or plywood case. Finally, the 8-10 hours build-in fuel tank ensures daily use.
Features:
Product Name: Cummins Diesel Generators
Cooling System: Water Cooled
Control System: Automatic/Manual
Starting System: Electric/Manual
Noise Level: Low
Product Type: Diesel Generators
Diesel Power Generator Set
Technical Parameters:
| DIESEL GENERATOR SET
| Genset Model | TG28CSD6
| Prime Power | 25KVA/20KW
| Standby Power | 28KVA/22KW
| Rated Voltage (V) | 220
| Rated Frequency (Hz) | 60
| Rated Speed (RPM) | 1800
| Power Factor (COS&cent;) | 0.8 (lagging)
| ENGINE DATA
| Engine Brand | Cummins
| Engine Model | 4B3.9-G11
| No. of Cylinders | 4
| Cylinder Arrangement | In-line
| Air intake way | Natural
| Governor | Mechanical
| Bore*Stroke (mm*mm) | 102*120
| Displacement (Liter) | 3.9
| Fuel Consumption (g/kw.h) | 228
| Cooling System | Water-Cooled
| ALTERNATOR DATA
| Alternator Brand | Tecgen Stamford
| Alternator Model | TGI184S-20
| Connecting Type | 3 Phases and 4 Wires
| Number of Bearing | Single
| Production Grade | IP23
| Altitude | ≤ 1000m
| Exciter Type | Brushless, Self-exciting, AVR & 100% Copper Winding Wire
| Insulation Class | H
| Telephone Influence Factor (TIF) | ≤ 50
| Telephone Harmonic Factor (THF) | ≤ 2%
| Voltage Regulation, Steady State | 1.00%
| Transient State Voltage | ≤ -15% ~ +20%
Applications:
Tecgen TGC Cummins Diesel Generators is a reliable power solutions for your marine or industrial application. It is powered by Cummins Marine Diesel Engines, which provides a low noise level and offers reliable performance. This diesel power generator set has a water cooled system, and is available in both automatic and manual control systems. It is designed for a long service life, and can run on diesel fuel. This Cummins diesel generator set is ideal for power generation, providing efficient and cost-effective power for both marine and industrial applications.
The Tecgen TGC Cummins Diesel Generators is designed for superior performance and reliability. It is built with advanced technology, including Cummins Marine Diesel Engines, to provide a powerful and reliable power solution. This diesel generator set offers low noise levels, and can run on diesel fuel. It is designed for a long service life, and is available in both automatic and manual control systems. This Cummins diesel generator set is perfect for marine and industrial power generation, providing efficient and cost-effective power.
Customization:
Customized Cummins Diesel Generators Services from Tecgen
Tecgen specializes in Cummins Diesel Generator Parts, Diesel Power Generator Set, and Cummins Diesel Truck Engines. Our model number is TGC and the place of origin is China. Our generators offer easy maintenance, low noise level, electric/manual starting system, automatic/manual control system, and frequency of 50/60 Hz.
Support and Services:
Cummins Diesel Generators Technical Support and Services
Cummins offers comprehensive technical support and service for its range of diesel generators. Our experts can provide guidance on every aspect of generator operation, from selection and installation to maintenance and repair. We offer comprehensive maintenance and repair services, as well as emergency repair services. Our team of experts can help you to select the right generator for your needs and can provide guidance on the installation and commissioning of your generator.
Maintenance Services
Our maintenance services include regular maintenance checks and repairs, as well as emergency repair services. We offer a comprehensive maintenance program to ensure that your generator is running at peak efficiency and reliability. Our maintenance services include:
Inspection and testing of all generator components
Predictive maintenance
Replacement of worn or defective components
Troubleshooting and diagnostics
Adjustment and calibration of all generator systems
Repair Services
Our repair services include emergency repair services, as well as scheduled repairs. We offer a comprehensive repair service that includes:
Diagnostics and troubleshooting
Replacement of worn or defective components
Repair of generator components
Repair and replacement of control systems
Testing and commissioning of generator systems
Technical Support
Our team of experts can provide guidance on every aspect of generator operation. Our team is available to answer your questions and provide guidance on the selection, installation, and maintenance of your generator. We also provide educational resources and training programs to help you get the most out of your generator.
Packing and Shipping:
Packaging and Shipping
Cummins Diesel Generators are packaged with the utmost care to ensure their safe arrival. All Cummins Diesel Generators are securely wrapped in protective packaging and placed inside a custom shipping crate. The crates are then securely sealed with weather-resistant tape and labeled with special shipping labels.
For international orders, Cummins Diesel Generators will be packaged according to international shipping regulations. All packages are insured to prevent any loss or damage during transit.
Once the package has been securely packaged and labeled, it is ready for shipment. Cummins Diesel Generators are shipped via trusted carriers such as FedEx, UPS, and DHL. Delivery times vary depending on the destination.
FAQ:
Cummins Diesel Generators
Q1: What is the brand name of Cummins Diesel Generators?
A1: The brand name of Cummins Diesel Generators is Tecgen.
Q2: What is the model number of Cummins Diesel Generators?
A2: The model number of Cummins Diesel Generators is TGC.
Q3: Where are Cummins Diesel Generators made?
A3: Cummins Diesel Generators are made in China.
Q4: What is the power output of Cummins Diesel Generators?
A4: The power output of Cummins Diesel Generators varies depending on the model and size.
Q5: What is the fuel type of Cummins Diesel Generators?
A5: Cummins Diesel Generators use diesel as their fuel type.
Tags:
Three Phase cummins standby diesel generators
Soundproof cummins diesel genset
Silent Cummins Diesel Generators
Recommended Products
50HZ Cummins Diesel Generators
Get Best Price
110KW Silent Cummins Generator Set
Get Best Price
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Get Best Price
VIDEO
208V Cummins Diesel Generators
Get Best Price
VIDEO
500kVA Cummins Silent Generator
Get Best Price
Water Cooled Cummins Diesel Generators 35kW 40kVA Gen Power Diesel Generator
Get Best Price
Heavy Duty 20kVA 22kVA Cummins Diesel Generator Set
Get Best Price
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
