URL: https://www.dgdieselgenerator.com/quality-41313493-160kw-perkins-diesel-generator-set
Accessed: 2026-10-29

160kW Perkins Diesel Generator Set
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
French
German
Italian
Russian
Spanish
Portuguese
Dutch
Greek
Japanese
Korean
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
描述
Request A Quote
Perkins Diesel Generators Products
Home / Perkins Diesel Generators / 160kW Perkins Diesel Generator Set
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
160kW Perkins Diesel Generator Set
| Place of Origin | Fuzhou, China
| Brand Name | Tecgen Perkins Genset
| Certification | ISO / CE / SASO / CIQ
| Model Number | TG275PS
| Minimum Order Quantity | 1 SET
| Price | Negotiation
| Packaging Details | Plastic film package in container
| Delivery Time | 15 Working Days
| Payment Terms | T/T / L/C
| Supply Ability | 400 Units Per Month
Get Best Price
Contact Now
Contact me for free samples and coupons.
Whatsapp:0086 18588475571
Wechat: 0086 18588475571
Skype: sales10@aixton.com
If you have any concern, we provide 24-hour online help.
x
Product Details
| Genset Type | Silent / Super Silent | Genset Prime Output | 200kW / 250kVA
| Genset Standby Output | 220kW / 275kVA | Noise Level | 65dB(A)
| Engine Brand | Perkins | Alternator Brand | Stamford / Leroy Somer/ Meccalte / Tecgen
| Cooling System | Water Cooled Engine | Frequency | 50/60 Hz
| Highlight | 160kW perkins diesel generator set , 200kVA perkins diesel generator set , 250kVA perkins electric generator
Leave a Message
Send Message
Product Description
Product Description:
Genset Prime Output 160kW / 200kVA - Perkins Diesel Generators with Reliable Performance
Perkins Diesel Generators set is an ideal choice for reliable, efficient, and high-performance power generation. It is designed with a 220kW / 275kVA standby output and a quiet operation at 65dB(A). The diesel engine is manufactured by Perkins while the alternator is made by top brands like Stamford, Leroy Somer, Meccalte, and Tecgen. This diesel-powered generator also features a water-cooled engine for better cooling and efficient operation. With its high efficiency and dependable performance, Perkins Diesel Generators set is the perfect choice for any power generation needs.
Features:
Product Name: Perkins Diesel Generators
Genset Type: Silent / Super Silent
Genset Prime Output: 200kW / 250kVA
Noise Level: 65dB(A)
Alternator Brand: Stamford / Leroy Somer/ Meccalte / Tecgen
Genset Standby Output: 220kW / 275kVA
Container Diesel Generator
Generator Set Diesel Engine
Diesel Power Generator Set
Technical Parameters:
| Technical Specification:
| Generator Set Specification
| Genset Model | TG275P | TG275PS
| Open | Silent
| Frequency | 50Hz
| Voltage | 415/240V
| Phase | 3
| Rate Current (A) | 347.8
| Prime Power (KW/KVA) | 200kW / 250kVA
| Standby Power(KW/KVA | 220kW / 275kVA
| Engine Model | 1506A-E88TAG3
| Alternator Model | TAL-A46-D
| Controller | Deepsea DSE7320
| Fuel Tank Capacity | 400L
| Weight And Dimensions
| Length (mm) | 2750 | 4000
| Width (mm) | 1150 | 1400
| Height (mm) | 1680 | 2100
| Weight (kgs) | 2790 | 3300
| Engine Specification
| Engine Brand | Perkins (USA)
| Engine Model | 1506A-E88TAG3
| Max Power(kW) | 244
| Injection | Indirect
| Aspiration | Turbocharged & Intercooled
| No. of cylinders | 6
| Bore of Stroke (mm) | 112 x 149
| Displacement (L) | 8.8
| Cooling | water
| Compression Ratio | 16:1
| Engine Oil capacity (L) | 41
| Coolant Capacity ( In radiator) | 41
| Governor | ECM
| Air Filter | Dry Element
| Fuel consumption | at 50Hz
| 100% Load (L/h) | 47.6
| 75% Load (L/h) | 35.7
| 50% Load (L/h) | 23.8
| 25% Load (L/h) | 11.9
| Alternator Specification
| Brand | Leroy Somer
| Model | TAL-A46-D
| Rate Output (kW) | 200
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | single
| Controller System
| Brand | DEEPSEA
| Model | DSE7320
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| ATS Connection
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Parallel Panel, Fuel-water separator, Trailer Type, 3000Hours Spare Parts
Applications:
The Tecgen Perkins Genset is a brand name diesel engine generator set that provides reliable power for multiple applications. It is certified by ISO, CE, SASO, and CIQ and has a minimum order quantity of one set. The generator set is available in both silent and super silent models and is water cooled. It is powered by a Perkins diesel engine and can be purchased with a Stamford, Leroy Somer, Meccalte, or Tecgen alternator. The noise level of the generator set is rated at 65dB(A). The Tecgen Perkins Genset is priced competitively and is backed by a supply capacity of 400 units per month. It is available in a range of frequencies, including 50/60 Hz, and is packaged in a plastic film container for easy shipping. Delivery time is estimated at 15 working days and payment can be made via T/T or L/C.
The Tecgen Perkins Genset is an ideal choice for a variety of applications, such as for back-up power, emergency power, and commercial use. It is suitable for both indoor and outdoor use and is designed for heavy-duty operation. This generator set is perfect for powering machinery, air conditioning units, and other electrical equipment. It is also ideal for powering a variety of industrial and agricultural uses, such as refrigeration, irrigation, and many others. The Tecgen Perkins Genset is a reliable, dependable generator set that provides efficient and cost-effective power for any application.
Customization:
Tecgen Perkins Genset - Diesel Generator Sets
Brand Name: Tecgen Perkins Genset
Model Number: TGP275PS
Place of Origin: Fuzhou, China
Certification: ISO / CE / SASO / CIQ
Minimum Order Quantity: 1 SET
Price: Negotiation
Packaging Details: Plastic film package in container
Delivery Time: 15 Working Days
Payment Terms: T/T / L/C
Supply Ability: 400 Units Per Month
Alternator Brand: Stamford / Leroy Somer/ Meccalte / Tecgen
Genset Type: Silent / Super Silent
Frequency: 50/60 Hz
Noise Level: 65dB(A)
Genset Prime Output: 200kW / 250kVA
Tecgen Perkins Genset is a leading manufacturer and supplier of Generator Set Diesel Engine, Container Diesel Generator, and Diesel Power Generator Set. Our products are certified by ISO / CE / SASO / CIQ and have a minimum order quantity of 1 SET. We offer plastic film package in container for delivery within 15 working days. Payment terms are available in T/T or L/C and supply ability is up to 400 units per month. Our Genset type is either silent or super silent with a frequency of 50/60 Hz and noise level of 65dB(A). Prime output is 200kW / 250kVA. Contact us for price negotiation.
Support and Services:
Perkins Diesel Generators provides comprehensive technical support and service for customers. We provide a wide range of services and technical support to help customers troubleshoot, maintain and repair their Perkins diesel generators. Our team of experienced technicians is available to respond to inquiries, troubleshoot problems and provide guidance on installation, operation and maintenance. We provide on-site inspections and repairs, as well as remote diagnostics and technical support. We also offer preventative maintenance programs designed to maintain optimal performance and reliability. Our service team is available 24/7 to ensure that customers receive timely and effective support.
Packing and Shipping:
Packaging and Shipping
Perkins Diesel Generators are packaged and shipped using the most advanced techniques available to ensure the products reach their destination in perfect condition.
Each generator is individually wrapped in bubble wrap to ensure that it is protected during shipment. The bubble wrap is then placed in a heavy-duty cardboard box to ensure further protection. The box is then sealed with durable packaging tape and labeled with the product's destination information.
The generators are shipped using the most dependable freight carriers available, such as FedEx, UPS, and DHL. Customers are provided with a tracking number so that they can monitor the progress of their shipment.
FAQ:
Q1: What is the brand name of Perkins Genset?
A1: The brand name of Perkins Genset is Tecgen Perkins Genset.
Q2: What is the model number of Perkins Genset?
A2: The model number of Perkins Genset is TGP.
Q3: Where is Perkins Genset made?
A3: Perkins Genset is made in Fuzhou, China.
Q4: What certifications does Perkins Genset have?
A4: Perkins Genset has ISO / CE / SASO / CIQ certifications.
Q5: What is the minimum order quantity?
A5: The minimum order quantity is 1 SET.
Tags:
Silent Perkins Diesel Generators
Soundproof Perkins Diesel Generators
Water Cooled diesel driven generator
Recommended Products
VIDEO
Standby Genset 180KVA Perkins Diesel Generators 200KVA UK Perkins Engine Stamford Alternator
Get Best Price
100KVA UK Perkins Diesel Generators
Get Best Price
VIDEO
50Hz Trailer Type Perkins Industrial Generator
Get Best Price
VIDEO
Soundproof Perkins Diesel Generators
Get Best Price
Home Use Silent Perkins Diesel Generators 60HZ 1 Phase 120V 240V 10KW 15KW 20KW
Get Best Price
180KVA Perkins Standby Diesel Generator 200KVA UK Perkins Engine Stamford Alternator
Get Best Price
60HZ 75KVA 60KW Soundproof Perkins Silent Diesel Generator
Get Best Price
Silent Soundproof UK Perkins Diesel Generators 60HZ 100KVA 80KW
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2025 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
