URL: https://www.dgdieselgenerator.com/sale-41275988-silent-soundproof-uk-perkins-diesel-generators-60hz-100kva-80kw.html
Accessed: 2026-10-29

Silent Soundproof UK Perkins Diesel Generators 60HZ 100KVA 80KW
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Perkins Diesel Generators Products
Home / Perkins Diesel Generators / Silent Soundproof UK Perkins Diesel Generators 60HZ 100KVA 80KW
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
Silent Soundproof UK Perkins Diesel Generators 60HZ 100KVA 80KW
| Place of Origin | China
| Brand Name | Perkins
| Certification | CE/SONCAP/FCC/SGS
| Model Number | TG100PSD6
| Minimum Order Quantity | 1 Unit
| Price | Negotiation
| Packaging Details | Plywood case Package or Plastic film package in container
| Delivery Time | 15-20 working days after received deposit
| Payment Terms | T/T, L/C
| Supply Ability | 200 Units per month
Get Best Price
Contact Now
Product Details
| Genset Type | Open Or Silent | Engine Brand | Perkins
| Alternator Brand | Stamford/Leroy Somer/Tecgen | Control System | AMF/ATS
| Cooling Method | Water Cooling | Genset Color | Optional
| Highlight | Soundproof Perkins Diesel Generators , Perkins Diesel Generators Silent , 80KW perkins 100kva generator
Leave a Message
Send Message
Product Description
Silent Soundproof Generator Power Genset 60HZ 100KVA 80KW UK Perkins Diesel Gen erator Set
1) Engine: Perkins Diesel Engine, Water-cooled
2) Alternator: Stamford / Leroy Somer / Marathon / Tecgen Alternator
Brushless H class insulation, Self excitation, IP 23 protection, AVR regulator,THF < 5%,low radio interference.
3) 3 phase 4 wires / 1 phase 2 wires
4) Three phase voltage Available :208V/220V/230V/240V/380V/390V/400V/415V/440V/460V/480V
Single phase available:100-250V
PRODUCTS DETAILS
| DIESEL GENERATOR SET
| Genset Model | TG100PSD6
| Prime Power | 90KVA/72KW
| Standby Power | 100KVA/80KW
| Rated Voltage (V) | 220
| Rated Frequency (Hz) | 60
| Rated Speed (RPM) | 1800
| ENGINE DATA
| Engine Brand | Perkins
| Engine Model | 1104A-44TG2
| No. of Cylinders | 4
| Cylinder Arrangement | In-line
| Air intake way | Turbo
| Governor | Mechanical
| Bore*Stroke (mm*mm) | 105*127
| Displacement (Liter) | 4.4
| Fuel Consumption (g/kw.h) | 208
| Cooling System | Water-Cooled
| ALTERNATOR DATA
| Alternator Brand | Stamford/Leroy Somer/Tecgen
| Prime Power | 90KW
| Connecting Type | 3 Phase
| Number of Bearing | Single
| Production Grade | IP23
| Altitude | ≤ 1000m
| Exciter Type | Brushless, Self-exciting, AVR & 100% Copper Winding Wire
| Insulation Class | H
| Telephone Influence Factor (TIF) | ≤ 50
| Telephone Harmonic Factor (THF) | ≤ 2%
| Voltage Regulation, Steady State | 1.00%
| Transient State Voltage | ≤ -15% ~ +20%
Tecgen Diesel Genset Features:
Engine Feature
1.Die sel, heavy-duty, four stroke, water cooled and direct injection fuel system
2.24/12V D.C starter and charger alternator
3.Industrial capacity exhaust silencer supplied loose with flexible section
4.Engine driven cooling fan with protection guard
5.Steel wire braided fuel lines, vent and rain fittings
6.Set mounted acid battery installed with leads and terminals
Alternator Feature
1.Brushless self excited, single bearing, 4 poles
2.Class H insulation
3.IP21/23 protection standard
4.Self-exciting and self-regulating
5.Automatic voltage regulator (AVR)
Control System Feature
1.Manual / auto start and protection moudle
2.Equipped with Deep Sea,ComAp,Harsen,Smartgen famous control systems.
3.New integrated controllers in manual and remote start application.
4.Featuring full gen-set monitoring and protection.
5.Powerful graphic display, Icons, symbols and bar graphs
6. High functionality set new standards in gen-set control.
Guarantee for 18 months or 1500 hours (accord to whichever comes first) from ex-factory date. During the guarantee period, our Tecgen Power will provide the free easy-damaged spare part for problems caused by our quality of production or raw material, except the damageable spare parts of diesel engine caused by customer's incorrect man-made operation. After expiration, our company provides cost spare parts maintenance for gen-set
Tags:
Silent Perkins Diesel Generators
Soundproof Perkins Diesel Generators
Water Cooled diesel driven generator
Recommended Products
VIDEO
Standby Genset 180KVA Perkins Diesel Generators 200KVA UK Perkins Engine Stamford Alternator
Get Best Price
100KVA UK Perkins Diesel Generators
Get Best Price
VIDEO
50Hz Trailer Type Perkins Industrial Generator
Get Best Price
VIDEO
Soundproof Perkins Diesel Generators
Get Best Price
VIDEO
160kW Perkins Diesel Generator Set
Get Best Price
Home Use Silent Perkins Diesel Generators 60HZ 1 Phase 120V 240V 10KW 15KW 20KW
Get Best Price
180KVA Perkins Standby Diesel Generator 200KVA UK Perkins Engine Stamford Alternator
Get Best Price
60HZ 75KVA 60KW Soundproof Perkins Silent Diesel Generator
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
