URL: https://www.dgdieselgenerator.com/sale-41298192-silent-225kva-electric-perkins-diesel-generators-with-water-cooled-engine.html
Accessed: 2026-10-29

Silent 225kVA Electric Perkins Diesel Generators With Water Cooled Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Perkins Diesel Generators Products
Home / Perkins Diesel Generators / Silent 225kVA Electric Perkins Diesel Generators With Water Cooled Engine
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
Silent 225kVA Electric Perkins Diesel Generators With Water Cooled Engine
| Place of Origin | Fuzhou, China
| Brand Name | Tecgen Perkins Generator
| Certification | ISO / ce
| Model Number | TG248PS
| Minimum Order Quantity | 1 SET
| Price | negotiation
| Packaging Details | Plastic film package in container
| Delivery Time | 15 Working Days
| Payment Terms | T/T / L/C
| Supply Ability | 400 Units Per Month
Get Best Price
Contact Now
Product Details
| Power Output | 180kW / 225kVA | Noise Level | ≤68dB(A)
| Frequency | 50Hz | Protection System | Overload
| Cooling System | Water Cooled | Warranty | 1500 Hours
| Generator Type | Silent | Voltage | 380-454V
| Highlight | 225kVA Perkins Diesel Generators , Silent Perkins Diesel Generators , Water Cooled perkins electric generator
Leave a Message
Send Message
Product Description
Generator Type Silent 225kVA Electric Diesel Generator Set with Water Cooled Engine
Product Description:
Perkins diesel generators are a reliable and efficient solution for power generation. They are powered by a Perkins diesel engine, which offers high performance, low noise and a long service life. The frequency of the generator set is 50/60Hz, and the noise level is ≤68dB(A). The generator set is designed for silent operation and has an overload protection system to ensure the safety of the system. The power output of the generator set ranges from 9kVA to 2200kVA, making it suitable for a wide variety of applications. This generator set is a reliable, economical and efficient choice for diesel power generation.
Features:
Generator Set Diesel Engine: Perkins Diesel Generators
Cooling System: Water Cooled
Frequency: 50/60Hz
Voltage: 380-454V
Power Output: 9-2200kVA
Generator Type: Silent
Container Diesel Generator: Perkins Diesel Generators
Diesel Power Generator Set: Perkins Diesel Generators
Silent Diesel Generator: Perkins Diesel Generators
Technical Parameters:
| Technical Specification:
| Generator Set Specification
| Genset Model | TG248P | TG248PS
| Open | Silent
| Frequency | 50Hz
| Voltage | 380/220V
| Phase | 3 Phase, 4 Wires
| Rate Current | 341.9A
| Prime Power | 180kW / 225kVA
| Standby Power | 198kW / 248kVA
| Engine Model | Perkins 1206A-E70TTAG2
| Alternator Model | Stamford UCI 274J
| Controller | ComAp AMF20
| Weight & Dimensions
| Length (mm) | 2400 | 2900
| width (mm) | 950 | 1100
| Height (mm) | 1550 | 1700
| Weight (kgs) | 1650 | 2250
| Engine Specification
| Brand | Perkins (UK)
| Engine Model | 1206A-E70TTAG2
| Prime/Standby power (kw) | 195 / 217
| Injection | Indirect
| Aspiration | Turbocharged & Air to Air Intercooled
| No. of cylinders | 6
| Bore of Stroke (mm) | 105 x 135
| Displacement (L) | 7
| Cooling | water
| Compression Ratio | 15.8:1
| Engine Oil capacity (L) | 25
| Coolant Capacity ( In radiator) | 25
| Governor | MECH
| Air Filter | Dry Element
| Fuel consumption | @ 50Hz
| 100% Load (L/h) | 49.3
| 75% Load (L/h) | 37.0
| 50% Load (L/h) | 24.6
| 25% Load (L/h) | 12.3
| Alternator Specification
| Brand | Cummins Generator Technologies
| Model | Stamford UCI 274J
| Rate Output (kW) | 184
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | Single
| Controller System
| Brand | ComAp
| Model | AMF20
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| ATS Connection
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, ABB Breaker, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Generator Heater, Parallel Panel, Fuel-water separator, Super Silent type, Trailer Type, 3000Hours Spare Parts
Support and Services:
Perkins Diesel Generators technical support and service includes:
24/7 online technical support
On-site technical service
Timely spare parts delivery
Lifelong free maintenance
Regular maintenance and overhaul
Professional installation guidance
FAQ:
.
Tags:
Silent Perkins Diesel Generators
Soundproof Perkins Diesel Generators
Water Cooled diesel driven generator
Recommended Products
VIDEO
Standby Genset 180KVA Perkins Diesel Generators 200KVA UK Perkins Engine Stamford Alternator
Get Best Price
100KVA UK Perkins Diesel Generators
Get Best Price
VIDEO
50Hz Trailer Type Perkins Industrial Generator
Get Best Price
VIDEO
Soundproof Perkins Diesel Generators
Get Best Price
VIDEO
160kW Perkins Diesel Generator Set
Get Best Price
Home Use Silent Perkins Diesel Generators 60HZ 1 Phase 120V 240V 10KW 15KW 20KW
Get Best Price
180KVA Perkins Standby Diesel Generator 200KVA UK Perkins Engine Stamford Alternator
Get Best Price
60HZ 75KVA 60KW Soundproof Perkins Silent Diesel Generator
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
