URL: https://www.dgdieselgenerator.com/quality-41341036-38kva-yangdong-genset
Accessed: 2026-10-29

38kVA Yangdong Genset
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
French
German
Italian
Russian
Spanish
Portuguese
Dutch
Greek
Japanese
Korean
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
描述
Request A Quote
Yangdong Genset Products
Home / Yangdong Genset / 38kVA Yangdong Genset
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
38kVA Yangdong Genset
| Place of Origin | China
| Brand Name | Yangdong generator
| Certification | ISO / CE / SASO / CIQ / CO
| Model Number | TG41YDS
| Minimum Order Quantity | 1 Uint
| Price | Negotiation
| Packaging Details | Plastic film package or Polywooden Package
| Delivery Time | 7 working days after received deposit
| Payment Terms | T/T / L/C
| Supply Ability | 400 Units per month
Get Best Price
Contact Now
Contact me for free samples and coupons.
Whatsapp:0086 18588475571
Wechat: 0086 18588475571
Skype: sales10@aixton.com
If you have any concern, we provide 24-hour online help.
x
Product Details
| Options | ATS, Super Silent Type, Trailer Mounted | Control System | Automatic/Manual
| Rated Frequency | 50Hz | Starting System | Manual
| Rated Power | 30kW / 38kVA | Rated Voltage | 220, 230, 240, 380, 400, 415V
| Brand | Yangdong | Cooling System | Water Cooled
| Highlight | 38kVA Yangdong Genset , 50Hz Yangdong Genset , 220v yangdong genset
Leave a Message
Send Message
Product Description
Manual Starting AC electric generator 38kVA genset diesel silent DC52D controller
Product Description:
The Yangdong Genset is an AC electric generator designed for reliable performance and easy operation. With a water-cooled cooling system and manual starting system, the Yangdong Genset is capable of delivering a rated frequency of 50Hz. It is available in various options, such as ATS, Super Silent Type and Trailer Mounted. Regardless of the application, the Yangdong Genset is designed to provide reliable performance and easy operation. It is also designed to be highly efficient and able to withstand harsh environments. The Yangdong Genset is the perfect solution for a wide range of applications, including residential, commercial, and industrial.
Features:
Product Name: Yangdong Genset
Options: ATS, Super Silent Type, Trailer Mounted
Control System: Automatic/Manual
Rated Voltage: 220, 230, 240, 380, 400, 415V
Starting System: Manual
Cooling System: Water Cooled
AC electric generator
Genset diesel
Silent generator
Technical Parameters:
| Technical Specification:
| 38kVA / 41kVA DG Generator Set Specification
| Genset Model | TG41YD | TG41YDS
| Open | Silent
| Frequency | 50Hz
| Voltage | 415/240V
| Phase | 3
| Rate Current | 52.9A
| Prime Power | 30kW / 38kVA
| Standby Power | 33kW / 41kVA
| Engine Model | Yangdong Y4105D
| Alternator Model | TGI184S30
| Controller | Mebay DC52D
| Weight & Dimensions
| Length (mm) | 1780 | 2200
| width (mm) | 840 | 980
| Height (mm) | 1360 | 1460
| Weight (kgs) | 810 | 1180
| Engine Specification
| Brand | Yangdong
| Engine Model | Y4105D
| Prime power (kw) | 38kW
| Injection | Indirect
| Aspiration | Turbocharged
| No. of cylinders | 4
| Bore of Stroke (mm) | 105 x 118
| Displacement (L) | 4.1
| Cooling | water
| Compression Ratio | 17.3:1
| Engine Oil capacity (L) | 4.3
| Coolant Capacity ( In radiator) | 4.3
| Governor | MECH
| Air Filter | Dry Element
| Fuel consumption | at 50Hz
| 100% Load (L/h) | 8.2
| 75% Load (L/h) | 6.2
| 50% Load (L/h) | 4.1
| 25% Load (L/h) | 2.1
| Alternator Specification
| Brand | Tecgen
| Model | TGI184S30
| Rate Output | 38kVA
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | Single
| Controller System
| Brand | Mebay
| Model | DC52D
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| ATS Connection
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Parallel Panel, Fuel-water separator, Trailer Type, 3000Hours Spare Parts
Applications:
Yangdong Genset is an AC electric generator powered by a reliable diesel engine. This powerful and robust generator set offers a wide range of power output from 9 to 83kVA, and comes with a variety of options such as ATS, Super Silent Type, and Trailer Mounted. The genset diesel engine is certified by ISO, CE, SASO, CIQ, and CO, and is highly efficient and cost-effective. It is built for long-term operation and comes with a minimum order quantity of one unit. The generator set is designed with a manual starting system and either automatic or manual control system. It has a rated frequency of 50Hz and can be supplied at a rate of 400 units per month. Packaging options include plastic film or polywooden package, and delivery time is 7 working days after received deposit. Payment terms are available in both T/T and L/C. Yangdong Genset is an ideal generator choice for a variety of applications.
Customization:
Yangdong Genset
Brand Name: Yangdong generator
Model Number: TG41YDS
Place of Origin: China
Certification: ISO / CE / SASO / CIQ / CO
Minimum Order Quantity: 1 Uint
Price: Negotiation
Packaging Details: Plastic film package or Polywooden Package
Delivery Time: 7 working days after received deposit
Payment Terms: T/T / L/C
Supply Ability: 400 Units per month
Control System: Automatic/Manual
Rated Voltage: 220, 230, 240, 380, 400, 415V
Options: ATS, Super Silent Type, Trailer Mounted
Power: 9-83kVA
Rated Frequency: 50Hz
Yangdong Genset Diesel Generator Set
Yangdong Genset Diesel Generator Set is a reliable and efficient generator set with high quality. It is certified by ISO/CE/SASO/CIQ/CO and has a minimum order quantity of 1 unit. The rated voltage is 220, 230, 240, 380, 400 and 415V, and the power is 38kVA / 41kVA. It has a supply ability of 400 units per month and comes with options of ATS, Super Silent Type, and Trailer Mounted. It is suitable for both automatic and manual control systems, and the delivery time is 7 working days after the received deposit. Price is negotiable and packaging is done by plastic film or polywooden package. Payment terms are T/T or L/C.
Packing and Shipping:
Yangdong Genset Packaging and Shipping
Yangdong Genset is packaged and shipped in three stages.
The components of the Yangdong Genset are securely packaged in individual boxes and pallets. The boxes are labeled with the product name and serial number to ensure accurate identification.
The individual boxes are then placed on a specialized shipping pallet and securely strapped down to ensure that no components are damaged during transportation.
The shipping pallet is then placed into a larger shipping container and transported to the customer's chosen location.
FAQ:
Q&A for Yangdong Generator
Q1: What is the brand name of the generator?
A1: The brand name of the generator is Yangdong.
Q2: What is the model number?
A2: The model number is TG41YDS.
Q3: Where is the generator manufactured?
A3: The generator is manufactured in China.
Q4: What certifications does the generator have?
A4: The generator has ISO / CE / SASO / CIQ / CO certifications.
Q5: What is the minimum order quantity?
A5: The minimum order quantity is 1 unit.
Tags:
Silent Yangdong Genset
YTO Yangdong Genset
Heavy Duty genset diesel generator
Recommended Products
VIDEO
60kVA Heavy Duty Yangdong Genset For Industrial Application Prime Power 55kVA
Get Best Price
15kVA 25kVA 30kVA Yangdong Genset Silent For Home Business Commercial Use
Get Best Price
VIDEO
50Hz Diesel Generator Set
Get Best Price
VIDEO
400V Low Noise Yangdong Generator
Get Best Price
VIDEO
10kVA 15kVA Yangdong Genset 20kVA 25kVA 30kVA 40KVA 50kVA 60kVA 75kVA
Get Best Price
VIDEO
30kW Diesel Yangdong Generator 50Hz 38kVA 1500rpm Silenced Diesel Generator Back Up Power USE
Get Best Price
VIDEO
Standby 25kVA Chinese Diesel Engine Yangdong Genset For Back Up Power Market
Get Best Price
9kVA 10kVA Back Up Diesel Engine Standby Genset Powered By Yangdong Engine
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2025 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
