URL: https://www.dgdieselgenerator.com/sale-41278274-9kva-10kva-back-up-diesel-engine-standby-genset-powered-by-yangdong-engine.html
Accessed: 2026-10-29

9kVA 10kVA Back Up Diesel Engine Standby Genset Powered By Yangdong Engine
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
French
German
Italian
Russian
Spanish
Portuguese
Dutch
Greek
Japanese
Korean
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
描述
Request A Quote
Yangdong Genset Products
Home / Yangdong Genset / 9kVA 10kVA Back Up Diesel Engine Standby Genset Powered By Yangdong Engine
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
9kVA 10kVA Back Up Diesel Engine Standby Genset Powered By Yangdong Engine
| Place of Origin | Fuzhou, China
| Brand Name | Tecgen
| Certification | CE
| Model Number | TG11YDS
| Minimum Order Quantity | 1 unit
| Price | 1951$
| Packaging Details | Stretch film packaging
| Delivery Time | 7 Days
| Payment Terms | L/C, D/A, D/P, T/T
| Supply Ability | 300 Units Per Month
Get Best Price
Contact Now
Contact me for free samples and coupons.
Whatsapp:0086 18588475571
Wechat: 0086 18588475571
Skype: sales10@aixton.com
If you have any concern, we provide 24-hour online help.
x
Product Details
| Product | Yangdong Standby Generator | Output | 9kVA - 11kVA
| Frequency | 50Hz | Voltage | 415 / 240V
| Engine Model | YD380D | Cylinder | 4
| Alternator Model | TGI164S7 | AlternatorType | Brushless, 3 Phase
| Genset | Silent | Delivery Time | 7 Days
| Highlight | Diesel Engine standby genset , 10kVA standby genset , 9kVA diesel back up generator
Leave a Message
Send Message
Product Description
9kVA 10kVA Back-up Diesel Engine Standby Generators Powered by Yangdong Engine Couple with Chinese Alternator
Standby Generators ranges:
Prime Output: 9kVA to 75kVA / Standby Output: 10kVA to 83kVA
Diesel Engine Brand: Yangdong diesel engine, Water-cooled & Air-cooled
Alternator: Tecgen Copy Stamford Alternator, Brushless H class insulation, Self-excitation, IP23 protection, AVR regulator, THF <5%, low radio interference.
Three-phase four-wire / Three-phase 12 Wire / One-phase two-wire
Available three-phase voltage: 120V/208V/220V/230V/240V/380V/390V/400V/415V/440V/460V/480V
Available single-phase voltage: 100-250V
Delivery time for Tecgen Industrial Diesel Generators:
CKD / SKD type: 7 days
Open type: 7 days
Silent type: 12 days for MOQ 1 sets
Special Production time for Bulk order:
Genset QTY ≤100 units 20days, ≥100 units ≤200units, 35days, ≤300units,40days
Yangdong Genset TECHNICAL DATA:
| Technical Specification:
| Generator Set Specification
| Genset Model | TG10YD | TG10YDSS | TG11YD | TG11YDS
| Open | Silent | Open | Silent
| Frequency | 50Hz
| Voltage | 415/240V
| Phase | 3
| Rate Current (A) | 16.4 | 18.3
| Prime Power (KW/KVA) | 7 / 9 | 8 / 10
| Standby Power(KW/KVA) | 8 / 10 | 9 / 11
| Engine Model | YD380D | YD385D
| Alternator Model | TGI164S7 | TGI164S8
| Controller | Mebay DC52D
| Fuel Tank Capacity | 20L | 20L
| Weight And Dimensions
| Length (mm) | 1150 | 1700 | 1150 | 1700
| Width (mm) | 750 | 850 | 750 | 850
| Height (mm) | 950 | 1100 | 950 | 1100
| Weight (kgs) | 500 | 700 | 550 | 750
| Engine Specification
| Engine Model | YD380D | YD385D
| Prime (kW) | 10 | 11
| Injection | Indirect | Indirect
| Aspiration | Naturally Aspirated | Naturally Aspirated
| No. of cylinders | 3 | 3
| Bore of Stroke (mm) | 80 x 90 | 85 x 90
| Displacement (L) | 1.357 | 1.532
| Cooling | water | water
| Compression Ratio | 18:1 | 17.3:1
| Engine Oil capacity (L) | 3.6 | 3.6
| Coolant Capacity ( In radiator) | 3.6 | 3.6
| Governor | Mechanical | Mechanical
| Air Filter | Dry Element | Dry Element
| Fuel consumption | at 50Hz | at 50Hz
| 100% Load (L/h) | 2.1 | 2.4
| 75% Load (L/h) | 1.6 | 1.8
| 50% Load (L/h) | 1.1 | 1.2
| 25% Load (L/h) | 0.53 | 0.61
| Alternator Specification
| Brand | Tecgen | Tecgen
| Model | TGI164S7 | TGI164S8
| Rate Output (kVA) | 9 | 10
| Pole | 4
| Winding Connections | Star
| Insulation Class | H
| Enclosure | IP23
| Altitude (m) | ≤1000
| Voltage Regulator | AVR
| Steady State Voltage Regulator | 1%
| Bearing | single
| Controller System
| Brand | Mebay
| Model | DC52D
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| ATS Connection
| OPTIONAL EQUIPMENTS
| ATS Box, Switch Box, Remote Control, Daily Fuel Tank, Engine Heater, Water Heater, PMG Generator, Parallel Panel, Fuel-water separator, Trailer Type, 3000Hours Spare Parts
Engine: Yangdong generator engine
1)Cooling method: closed water cooling
2)Starting method: electric start.
3)Rated speed: 1,500 / 1,800rpm
4) Noise level: 65dB to 75dB 7 meter away
Copy Stamford Alternator:
1) Brand: Stamford or Leroysomer or Our Tecgen brand(TGI series)
2) Rated output: 20 -1000kW / 25kVA -1250kVA
3) Rated voltage: 400 / 230V according to your requested
4) Rated Frequency: 50 / 60Hz
5) Power factor: 0.8
6) Phase: 3-phase, 4-wire
7) Connection: Y or other type connection
8) Rated speed: 1,500rpm / 1,800rpm
9) Excitation: harmonic excitation or phase compound or brushless
11) Voltage regulation: automatic
12) 1.0% voltage regulation (max.) in static conditions
13) Protection class: IP 22 or IP23
14)Connect with engine: Direct coupled with flywheel
Control panel:
1 ) The generator control panel is manufactured locally by
2) The panel is provided with:
a) Standard engine instrumentation
b) Voltmeter with selector switch
c) Ammeter with selector switch
d) Frequency meter
e) Current transformers
f) Instrument fuses duly wired and ferruled
g) MCCB of suitable rating with overload and short circuit protection
h) With AMF control panel or with ATS (automatic transfer system)
FAQ (FREQUENCY ASKED QUESTION)
Question: What's your warranty period?
Answer: Our payment terms is 1.5 year or 1500 running hours whichever comes first.
But based on some special project, we can extend our warranty period.
Question: Does your generators has global warranty?
Answer: Yes, most of our products like Cummins, Perkins, Doosan power generator enjoy the global warranty service.
And the alternator we use like Leroysomer, Stamford, marathon also enjoy the global warranty service, so you do not need to worry about the aftersales service.
Question: Do you accept OEM/ODM service?
Answer: Yes, we can accept OEM & ODM service.
Question: What's your payment terms?
Answer: We can accept T/T 30% in advance, and the balance 70% shall be paid before shipment.
Or 100% irrevocable confirmed L/C at sight.
Question: What's your delivery time?
Answer: Our normal delivery time is 7 - 15 working days.
But if your order is some special engine and alternator, then the delivery time is longer.
Tags:
Silent Yangdong Genset
YTO Yangdong Genset
Heavy Duty genset diesel generator
Recommended Products
VIDEO
60kVA Heavy Duty Yangdong Genset For Industrial Application Prime Power 55kVA
Get Best Price
15kVA 25kVA 30kVA Yangdong Genset Silent For Home Business Commercial Use
Get Best Price
VIDEO
50Hz Diesel Generator Set
Get Best Price
VIDEO
400V Low Noise Yangdong Generator
Get Best Price
38kVA Yangdong Genset
Get Best Price
VIDEO
10kVA 15kVA Yangdong Genset 20kVA 25kVA 30kVA 40KVA 50kVA 60kVA 75kVA
Get Best Price
VIDEO
30kW Diesel Yangdong Generator 50Hz 38kVA 1500rpm Silenced Diesel Generator Back Up Power USE
Get Best Price
VIDEO
Standby 25kVA Chinese Diesel Engine Yangdong Genset For Back Up Power Market
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2025 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
