URL: https://www.dgdieselgenerator.com/quality-41335832-15kva-25kva-30kva-yangdong-genset-silent-for-home-business-commercial-use
Accessed: 2026-10-29

15kVA 25kVA 30kVA Yangdong Genset Silent For Home Business Commercial Use
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Yangdong Genset Products
Home / Yangdong Genset / 15kVA 25kVA 30kVA Yangdong Genset Silent For Home Business Commercial Use
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
15kVA 25kVA 30kVA Yangdong Genset Silent For Home Business Commercial Use
| Place of Origin | China
| Brand Name | Yangdong generator
| Certification | CE/SONCAP/SASO/SGS
| Model Number | TGYD
| Minimum Order Quantity | 1 Uint
| Price | Negotiation
| Packaging Details | Plywood case or By Foam and PE film package
| Delivery Time | 15-20 working days after received deposit
| Payment Terms | T/T, L/C
| Supply Ability | 400 Units per month
Get Best Price
Contact Now
Product Details
| Starting System | Electric/Manual | Cooling System | Water Cooled
| Power | 7-80KW | Noise Level | Low
| Control System | Automatic/Manual | Rated Voltage | 400/230V
| Brand | Yangdong | Warranty | 1000 Hours Or One Year
| Highlight | 30kVA Yangdong Genset , 25kVA Yangdong Genset , 15kVA 25kva diesel generator
Leave a Message
Send Message
Product Description
Reliable 15kVA 20kVA 25kVA 30kVA Silent Yangdong Diesel Genset Reliable Generator for Home & Business & Commercial Use
Product Description:
Yangdong Genset is a diesel generator that provides reliable power for various applications. It is a soundproof generator that minimizes noise, and features a fuel efficient engine with electric or manual starting system. It is suitable for both commercial and residential applications and is built with quality components. Yangdong Generator is a reliable and cost-effective solution for all your power needs. It is powered by a diesel engine and is available in power ranging from 7KW to 80KW. It is also backed by a one year warranty or 1000 hours, whichever comes first. It is a great choice for those looking for a reliable and powerful generator with low maintenance costs.
Features:
Product Name: Yangdong Genset
Brand: Yangdong
Rated Frequency: 50/60Hz
Power: 7-80KW
Control System: Automatic/Manual
Starting System: Electric/Manual
Diesel Generator
Soundproof Generator
Electric Generator
Technical Parameters:
Specifications:
| Technical Parameter for Diesel Generator | Genset Model | TG22YD
| Prime Power | 20kVA/16kW
| Standby Power | 22kVA/18kW
| Frequency | 50Hz
| Rated Voltage | 400V
| Power Factor | 0.8
| Engine Brand | Yangdong
| Engine Model | YSD490D
| Alternator Brand | Tecgen
| Alternator Model | TGI184S-16
| Engine General Data | Engine Power(kW) | 21
| Cyl / Arrangement | 4L
| DSPL(L) | 2.54
| Bore×Stroke (mm×mm) | 90x100
| Speed Governor | Mechanical
| Fuel Consumption (g/kw.h)) | 223
| Alternator Data | Model | TGI184S-16
| Brand | Tecgen Stamford
| Rate Output | 20kVA/16kW
| Frequency | 50Hz
| Altitude | ≤1000
| Insulation | Class H
| Protection Grade | IP 23
| Control System | Brand | Smartgen
| Model | HGM6120N
| Functions | Control with AMF module
| Static with auto. battery charger
| Emergency stop push button
| Alarm
| Optional brand | Deepsea, ComAp
Applications:
Yangdong Genset is a perfect power solution for a variety of applications. Our TGYD diesel genset has soundproof design, low noise level and high stability which makes it suitable for commercial and industrial purposes. It is equipped with a reliable Cummins engine which provides a power range from 7KW to 80KW. The 400/230V rated voltage and 1000 hours or one year warranty make it an ideal choice for many projects. It has passed CE/SONCAP/SASO/SGS certifications and a minimum order quantity is one unit with 15-20 working days delivery time.
The Yangdong genset is a great power generator choice for many industrial and commercial applications. It is designed to meet the needs of customers for quiet operation, reliable performance and long service life. It can be used in hospitals, factories, mines, farms and other places where a reliable and durable power supply is required. The soundproof design ensures low noise level and the Cummins engine provides maximum reliability. It is also equipped with a 400/230V rated voltage, a minimum order quantity of one unit and a 15-20 working days delivery time.
The Yangdong genset is the right choice for those looking for a reliable power generator. It is designed to provide reliable and durable power for a wide range of applications. It is equipped with a Cummins engine which provides a power range from 7KW to 80KW and a 400/230V rated voltage. It is also designed for low noise operation and it has passed CE/SONCAP/SASO/SGS certifications. And the minimum order quantity is one unit with 15-20 working days delivery time. It is an ideal choice for many projects and it is the perfect solution for a variety of applications.
Customization:
Are you looking for a reliable genset ? Look no further than Yangdong Generator. The TGYD model is the perfect choice for you. It is Electric Generator from China, with a Diesel Generator option, and comes with all necessary certifications such as CE/SONCAP/SASO/SGS. The minimum order quantity is one unit, and delivery time is 15-20 working days after receiving the deposit. With 400 units available per month, you can be sure of receiving your order in the fastest time possible. The rated voltage is 400/230V, noise level is low, and the cooling system is water cooled. You can choose between automatic and manual control system, and it has a power range of 7-80KW.
Support and Services:
We provide technical support and service for Yangdong Genset. Our knowledgeable and experienced team is available to answer any questions you may have about our products and to provide troubleshooting and maintenance advice. We are also available to provide on-site service and repair if needed. Our goal is to ensure that your Yangdong Genset works properly and efficiently, and that you are satisfied with the performance of your product.
Packing and Shipping:
Packaging and Shipping for Yangdong Genset
At Yangdong Genset, we make sure all of our products are packaged securely and shipped safely. For every product, we package and ship with the highest quality standards possible.
Packaging
We use a variety of materials to package our products, including cardboard boxes, corrugated cardboard, and shrink wrap. We also use bubble wrap to provide extra protection for fragile items. All of our packages are sealed with strong tape and labeled with the product name, our company name, and the shipping address.
Shipping
We use a variety of shipping methods to ensure our products arrive safely and on time. For domestic shipments, we use UPS, FedEx, and USPS. For international shipments, we use DHL, UPS, and FedEx. We also offer expedited shipping for urgent orders.
We take pride in providing excellent customer service and making sure our products are delivered safely and on time.
FAQ:
Q: What is the Brand Name of Yangdong Genset?
A: The Brand Name of Yangdong Genset is Yangdong generator.
Q: What is the Model Number of Yangdong Genset?
A: The Model Number of Yangdong Genset is TGYD.
Q: Where is Yangdong Genset from?
A: Yangdong Genset is from China.
Q: What certifications does Yangdong Genset have?
A: Yangdong Genset has CE/SONCAP/SASO/SGS certifications.
Q: What is the minimum order quantity of Yangdong Genset?
A: The minimum order quantity of Yangdong Genset is 1 Unit.
Q: How long does it take to deliver Yangdong Genset?
A: It takes 15-20 working days to deliver Yangdong Genset after received deposit.
Q: How many Units can be supplied per month?
A: Around 400 Units can be supplied per month.
Tags:
Silent Yangdong Genset
YTO Yangdong Genset
Heavy Duty genset diesel generator
Recommended Products
VIDEO
60kVA Heavy Duty Yangdong Genset For Industrial Application Prime Power 55kVA
Get Best Price
VIDEO
50Hz Diesel Generator Set
Get Best Price
VIDEO
400V Low Noise Yangdong Generator
Get Best Price
38kVA Yangdong Genset
Get Best Price
VIDEO
10kVA 15kVA Yangdong Genset 20kVA 25kVA 30kVA 40KVA 50kVA 60kVA 75kVA
Get Best Price
VIDEO
30kW Diesel Yangdong Generator 50Hz 38kVA 1500rpm Silenced Diesel Generator Back Up Power USE
Get Best Price
VIDEO
Standby 25kVA Chinese Diesel Engine Yangdong Genset For Back Up Power Market
Get Best Price
9kVA 10kVA Back Up Diesel Engine Standby Genset Powered By Yangdong Engine
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
