URL: https://www.dgdieselgenerator.com/sale-41296103-500kva-cummins-diesel-engine-generator-with-soundproof-canopy-cummins-400kw-generator.html
Accessed: 2026-10-29

500KVA Cummins Diesel Engine Generator With Soundproof Canopy Cummins 400kw Generator
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
More information facilitates better communication.
Mr.
Mr.
Mrs.
OK
Submitted successfully!
We will call you back soon!
OK
Leave a Message
We will call you back soon!
Your message must be between 20-3,000 characters!
Please check your E-mail!
SUBMIT
Please leave your correct email and detailed requirements (20-3,000 characters).
OK
FUJIAN TECGEN POWER CO., LTD.
English
English
Français
Deutsch
Italiano
Русский
Español
Português
Nederlandse
ελληνικά
日本語
한국
Home
About Us
company profile Factory Tour Quality Control
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
videos
Contact Us
Request A Quote
Cummins Diesel Generators Products
Home / Cummins Diesel Generators / 500KVA Cummins Diesel Engine Generator With Soundproof Canopy Cummins 400kw Generator
All Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
Silent Power Generators
Open Type Diesel Generators
Ricardo Diesel Generators
SDEC Generators
Weichai Diesel Generator
Yuchai Diesel Generator
Yangdong Genset
Chinese Diesel Generators
Other Generators
Charles S
The performance and reliability of Tecgen generator sets we purchased have been outstanding. They have seamlessly provided uninterrupted power supply during crucial times, ensuring the smooth operation of our business. Furthermore, your team's professionalism and dedication in assisting us throughout the purchasing process have been commendable.
Hannah Gordon
Dear Tecgen, I would like to express my gratitude for the excellent genset you have provided. Our order of the Yandgong Genset have exceeded our expectations. The performance and reliability of Genset have been outstanding, ensuring uninterrupted power supply for our business. We are looking forward to continuing our partnership with Tecgen Genset.
Contact Person :
Rocky
Phone Number :
+8615705934540
Whatsapp :
+8615705934540
Contact Now
500KVA Cummins Diesel Engine Generator With Soundproof Canopy Cummins 400kw Generator
| Place of Origin | China
| Brand Name | Cummins
| Certification | CE/SONCAP/SASO/SGS
| Model Number | TG500CS
| Minimum Order Quantity | 1 Unit
| Price | Negotiation
| Packaging Details | Plywood case Package or Plastic film package in container
| Delivery Time | 15-20 working days after received deposit
| Payment Terms | T/T, L/C
| Supply Ability | 200 Units per month
Get Best Price
Contact Now
Product Details
| Product Namee | Cummins Diesel Generator | Genset Type | Open Or Silent
| Engine Brand | Cummins | Alternator Brand | Stamford/Leroy Somer/Tecgen
| Control System | AMF/ATS | Output Type | AC Three Phase
| Cooling Method | Water Cooling | Ambient Temp | ≤40 C
| Conditions Of Use | Land Use | Genset Color | Color Is Optional
| Highlight | 500KVA cummins diesel engine generator , Soundproof cummins diesel engine generator , Canopy cummins 400kw generator
Leave a Message
Send Message
Product Description
Cummins 500KVA Diesel Generator with Soundproof Canopy 400KW Diesel Generator Set
1) Engine: Cummins diesel engine, Water-cooled
2) Alternator: Stamford / Leroy Somer / Marathon / Tecgen Alternator
Brushless H class insulation, Self excitation, IP 23 protection, AVR regulator,THF < 5%,low radio interference.
3) 3 phase 4 wires
4) Voltage Available :
208V/220V/230V/240V/380V/390V/400V/415V/440V/460V/480V
PRODUCTS DETAILS
| DIESEL GENERATOR SET
| Genset Model | TG500CS
| Prime Power | 450KVA/360KW
| Standby Power | 500KVA/400KW
| Rated Voltage (V) | 380
| Rated Frequency (Hz) | 50
| Rated Speed (RPM) | 1500
| Power Factor (COS&cent;) | 0.8 (lagging)
| ENGINE DATA
| Engine Brand | Cummins
| Engine Model | KTA19-G3
| No. of Cylinders | 6
| Cylinder Arrangement | In-line
| Air intake way | Turbo
| Bore*Stroke (mm*mm) | 159*159
| Displacement (Liter) | 18.9
| Compression Ratio | 13.9:1
| Cooling System | Water-Cooled
| Starting Method | DC 24V Electrical Starting
| Fuel Consumption (g/kw.h) | 203
| ALTERNATOR DATA
| Alternator Brand | Tecgen
| Alternator Model | TGI354S-360
| Connecting Type | 3 Phases and 4 Wires
| Number of Bearing | Single
| Production Grade | IP23
| Altitude | ≤ 1000m
| Exciter Type | Brushless, Self-exciting, AVR & 100% Copper Winding Wire
| Insulation Class | H
| Telephone Influence Factor (TIF) | ≤ 50
| Telephone Harmonic Factor (THF) | ≤ 2%
| Voltage Regulation, Steady State | 1.00%
| Transient State Voltage | ≤ -15% ~ +20%
Tecgen Diesel Generator Feature:
1, Output range: 10kVA to 3000kVA Heavy Duty diesel generator.
2, Different brands of engine, alternator and controller as options
3, Coupled with Stamford alternator, Leroy Somer alternator, Marathon alternator or Tecgen Power alternator
4, Open type, silent type, super silent type or mobile type generator.
5, CE, ISO9001-2008, SONCAP, SASO and SGS certified
6, Starter System with maintenance-free battery
7, Control Panel with Key Start (Power Switch)
8, With 100% fire-resistant sound attenuating sponge
9, 10% of rate output of overload for 1hours in every 12hours
10, Spare parts are easy to get from worldwide market with much cheaper price
11, Perfect after-service network
12, Both 50Hz and 60Hz
13, Chint circuit breaker
14, Three-phase output meets differing requirements
15, ATS ( auto transfer switch for city power and generator power ) / AMF (auto mains failure) /parallel running for option
16, Large fuel tank ensure continuous running.
17, Anti-Vibration Mounted
18, Industrial silencer and flexible exhaust hose
19, 0-110% load test for each unit before delivery
20, Guarantee for 18 months or 1500 hours (accord to whichever comes first) from ex-factory date
Tags:
Three Phase cummins standby diesel generators
Soundproof cummins diesel genset
Silent Cummins Diesel Generators
Recommended Products
50HZ Cummins Diesel Generators
Get Best Price
110KW Silent Cummins Generator Set
Get Best Price
Silent 85kVA Diesel Generator with Integrated-fuel-tank for Easy Maintenance
Get Best Price
VIDEO
208V Cummins Diesel Generators
Get Best Price
VIDEO
500kVA Cummins Silent Generator
Get Best Price
Water Cooled Cummins Diesel Generators 35kW 40kVA Gen Power Diesel Generator
Get Best Price
Heavy Duty 20kVA 22kVA Cummins Diesel Generator Set
Get Best Price
Stamford Cummins Diesel Generators 50HZ 380V 30kVA 24kW
Get Best Price
FUJIAN TECGEN POWER CO., LTD.
+8615705934540
rocky@tecgenpower.com
About
Company Profile Factory Tour Quality Control Contact Us
News Cases Sitemap Privacy Policy
Products
Cummins Diesel Generators
Perkins Diesel Generators
Deutz Diesel Generators
All Categories
China Good Quality Cummins Diesel Generators Supplier. © 2023 - 2026 FUJIAN TECGEN POWER CO., LTD.. All Rights Reserved.
rocky@tecgenpower.com
8615705934540
RockyLin35
+86-15705934540
+8615705934540
