URL: https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-volvo/
Accessed: 2026-11-14

Tecnogen - ENERMAX-VOLVO
Skip to content
TECNOGEN , international experience & MADE IN ITALY production
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
Search for:
Home
1500/1800 rpm
ENERMAX SERIES
ENERMAX-VOLVO
ENERMAX-VOLVO Ilaria 2024-07-30T14:48:53+00:00
1500 rpm 50 Hz – cos ϕ 0,8 400/230V 1800 rpm 60 Hz – cos ϕ 0,8 voltage on request
> ALTERNATORS
STANDARD EQUIPMENT
• Lifting eye
• Fully bunded fuel tank
• Integrated fuel tank
• Exhaust gas silencer
• Air filter
• Manual control panel with circuit breaker
• Distribution panel with output sockets standard up to 30 A
• 12/24V battery
• Soundproof canopy
• Forklift pockets
DIESEL Water Cooled
ENERMAX-VOLVO
| | | | | | | | | | | | | | | | | | | | | | |
| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (ï) 7 m | | | | |
| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg
| THREE-PHASE | | | | | | | | | | | | | | | | | | | | |
| VO227TSX* | 220 | 200 | 249 | 226 | TAD840GE-B | E | 6 | 7700 | 176 | 194 | 31 | 35,2 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 2750
| VO277TSX* | 275 | 250 | 286 | 260 | TAD841GE | E | 6 | 7700 | 220 | 225 | 39,3 | 41,5 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 2900
| VO330TSX* | 330 | 300 | 334 | 304 | TAD842GE | E | 6 | 7700 | 261 | 261 | 46,3 | 47,6 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3050
| VO350TSX* | 358 | 325 | 355 | 323 | TAD843GE | E | 6 | 7700 | 280 | 274 | 49,5 | 50,6 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3170
| VO352TSX* | 341 | 315 | 369 | 335 | TAD1341GE-B | E | 6 | 12780 | 271 | 287 | 43,8 | 48,3 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 4480
| VO382TSX* | 385 | 350 | 440 | 400 | TAD1342GE-B | E | 6 | 12780 | 303 | 345 | 48,4 | 57,3 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5020
| VO412TSX* | 418 | 380 | 450 | 410 | TAD1343GE-B | E | 6 | 12780 | 325 | 353 | 52,1 | 58,8 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140
| VO462TSX* | 450 | 410 | 500 | 455 | TAD1344GE-B | E | 6 | 12780 | 354 | 392 | 57,4 | 65,2 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140
| VO502TSX* | 495 | 450 | 500 | 455 | TAD1345GE-B | E | 6 | 12780 | 388 | 392 | 63,1 | 65,2 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5420
| VO552TSX* | 550 | 500 | 569 | 518 | TAD1346GE | E | 6 | 12780 | 427 | 436 | 69,7 | 72,9 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5700
| VO601TSX* | 550 | 500 | 642 | 570 | TAD1641GE-B | E | 6 | 16120 | 430 | 485 | 69,3 | 81,6 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5950
| VO651TSX* | 655 | 595 | 690 | 625 | TAD1642GE-B | E | 6 | 16120 | 503 | 532 | 82,2 | 88,9 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6000
| VO720TSX | 715 | 650 | 753 | 685 | TWD1644GE | E | 6 | 16120 | 554 | 582 | 90 | 96,4 | T | AUS7310 | ACP 7320 | 70 | 1000 | 485 | 200 | 230 | 6120
| VO800TSX | 770 | 700 | 798 | 725 | TWD1645GE | E | 6 | 16120 | 595 | 619 | 97,4 | 105 | T | AUS7310 | ACP 7320 | 70 | 1000 | 485 | 200 | 230 | 6270
| VO850TSX | 840 | 764 | 888 | 807 | TWD1744GE | E | 6 | 17260 | 645 | 682 | 103,9 | 112,1 | T | AUS7310 | ACP 7320 | 70 | 1300 | 555 | 220 | 230 | 7560
| VO1100TSX-C20 1 | 1100 | 1000 | 1284 | 1140 | 2 x TAD1641GE | E | 6 | 16120 | 430 | 485 | 138,6 | 163,2 | T | SCP8610 | | 70 | 2000 | 20' CONTAINER | | | 12500
| STAGE III A | | | | | | | | | | | | | | | | | | | | |
| THREE-PHASE | | | | | | | | | | | | | | | | | | | | |
| VO274TSX** | 275 | 250 | 285 | 259 | TAD851GE | E | 6 | 7700 | 220 | 225 | 42,6 | 44,9 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3400
| VO303TSX** | 300 | 275 | 318 | 288 | TAD852GE | E | 6 | 7700 | 248 | 247 | 45,1 | 49,3 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3460
| VO333TSX** | 319 | 290 | 341 | 310 | TAD853GE | E | 6 | 7700 | 248 | 266 | 47,6 | 52,4 | T | AUS7310 | ACP 7320 | 68 | 600 | 395 | 113 | 223 | 3500
| VO353TSX** | 341 | 315 | 375 | 340 | TAD1351GE | E | 6 | 12780 | 249 | 294 | 49 | 56 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5000
| VO403TSX** | 400 | 364 | 437 | 397 | TAD1352GE | E | 6 | 12780 | 314 | 344 | 53,7 | 59,7 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5020
| VO413TSX** | 418 | 380 | 437 | 397 | TAD1354GE | E | 6 | 12780 | 328 | 344 | 55,6 | 59,7 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140
| VO463TSX** | 450 | 410 | 437 | 397 | TAD1355GE | E | 6 | 12780 | 355 | 344 | 60 | 59,5 | T | AUS7310 | ACP 7320 | 68 | 1000 | 425 | 200 | 223 | 5140
| VO513TSX** | 500 | 455 | 562 | 510 | TAD1650GE | E | 6 | 16120 | 393 | 439 | 66,7 | 75,5 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5900
| VO603TSX** | 550 | 500 | 641 | 583 | TAD1651GE | E | 6 | 16120 | 430 | 494 | 72,9 | 81 | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 5960
| VO663TSX** | 660 | 600 | -- | -- | TWD1652GE | E | 6 | 16120 | 505 | -- | 89,9 | -- | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6470
| VO713TSX** | 715 | 650 | -- | -- | TWD1653GE | E | 6 | 16120 | 547 | -- | 97,1 | -- | T | AUS7310 | ACP 7320 | 69 | 1000 | 485 | 200 | 230 | 6790
| VO1103TSX-C20 1 | 1100 | 1000 | 1282 | 1166 | 2 x TAD1651GE | E | 6 | 16120 | 430 | 494 | 145,8 | 162 | T | SCP8610 | | 69 | 2000 | 20' CONTAINER | | | 12100
Legend: N= natural T = turbo (•) = Noise level compliant with European regulation 2000/14/CE 1 = Dual Generators – Twin Type
> CONTROL PANEL
PRIVACY POLICY
COOKIE POLICY
TECNOGEN S.p.A.
Strada per Ponteriglio, 25
29010 Pontenure (Piacenza) Italy
P.IVA/CF 01126350337
OUR CERTIFICATIONS
COMPLIANCE
GENDER EQUALITY
GROUP SUSTAINABILITY REPORT
EXPORT DEPARTMENT
Tel: +39 0523 512440
E mail: export@tecnogen.com
ITALY SALES DEPARTMENT
Tel: +39 0523 512401
E mail: italy@tecnogen.com
© Copyright 2023 - Tecnogen Spa - Strada per Ponteriglio, 25 - 29010 Pontenure (Piacenza) Italy - P.IVA/CF 01126350337
Page load link
Go to Top
