URL: https://www.tecnogen.com/1500-1800-rpm/series-enermax/enermax-mitsubishi/
Accessed: 2026-11-14

Tecnogen - ENERMAX-MITSUBISHI
Skip to content
TECNOGEN , international experience & MADE IN ITALY production
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
Search for:
Home
1500/1800 rpm
ENERMAX SERIES
ENERMAX-MITSUBISHI
ENERMAX-MITSUBISHI elena 2024-07-30T14:51:05+00:00
1500 rpm 50 Hz – cos ϕ 0,8 400/230V 1800 rpm 60 Hz – cos ϕ 0,8 voltage on request
> ALTERNATORS
STANDARD EQUIPMENT
• Lifting eye
• Fully bunded fuel tank
• Integrated fuel tank
• Exhaust gas silencer
• Air filter
• Manual control panel with circuit breaker
• Distribution panel with output sockets standard up to 30 A
• 12V battery
• Soundproof canopy
• Forklift pockets
DIESEL Water Cooled
ENERMAX-MITSUBISHI
| | ENERMAX-CUMMINS | | | | | | | | | | | | | | | | | | | | |
| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Automatic panel | dB(A) (•) 7 m | | | | |
| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg
| SINGLE-PHASE | | | | | | | | | | | | | | | | | | | | |
| MI8MSX* | 7 | 6.3 | 8.8 | 8 | L3E SD | M | 3 | 952 | 6.2 | 7.8 | 1.5 | 1.8 | N | AUS7310-13 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 510
| MI12MSX* | 11 | 10 | 13.2 | 12 | S3L2 SD | M | 3 | 1318 | 9.7 | 11.8 | 2.1 | 2.5 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560
| MI17MSX* | 14.8 | 13.5 | 18.8 | 17 | S4L2 SD | M | 4 | 1758 | 13.7 | 16.2 | 2.8 | 3.4 | N | AUS7310-17 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560
| MI23MSX* | 21 | 19 | 25.3 | 23 | S4Q2 SD | M | 4 | 2505 | 19.5 | 22.8 | 4 | 4.8 | N | AUS7310-17 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 570
| THREE-PHASE | | | | | | | | | | | | | | | | | | | | |
| MI8TSX* | 7.5 | 6.5 | 8.8 | 8 | L3E SD | M | 3 | 952 | 6.2 | 7.8 | 1.5 | 1.8 | N | AUS7310-14 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 510
| MI12TSX* | 11.5 | 10.5 | 14.2 | 12.9 | S3L2 SD | M | 3 | 1318 | 9.7 | 11.8 | 2 | 2.5 | N | AUS7310-14 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560
| MI17TSX* | 16.5 | 15 | 19.8 | 18 | S4L2 SD | M | 4 | 1758 | 13.7 | 16.2 | 2.9 | 3.5 | N | AUS7310-15 | ACP 7320 | 65 | 75 | 150 | 80 | 125 | 560
| MI23TSX* | 22 | 20 | 28 | 25.8 | S4Q2 SD | M | 4 | 2505 | 19.5 | 22.8 | 4 | 5 | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 125 | 570
| MI35TSX* | 33 | 30 | 39 | 36 | S4S SD | M | 4 | 3331 | 27.5 | 33.4 | 5.9 | 6.9 | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 960
| MI45TSX* | 42 | 40 | 54 | 49 | S4S DT SD | M | 4 | 3331 | 36.7 | 43.7 | 7.1 | 8.6 | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1000
| STAGE III A | | | | | | | | | | | | | | | | | | | | |
| THREE-PHASE | | | | | | | | | | | | | | | | | | | | |
| MI22TSX** | 22 | 20 | -- | -- | S4Q2Z361SD | M | 4 | 2505 | 19.6 | -- | 4 | -- | N | AUS7310-15 | ACP 7320 | 65 | 80 | 170 | 77 | 133 | 570
| MI36TSX** | 33 | 30 | -- | -- | S4SZ361SD | M | 4 | 3331 | 27.6 | -- | 5.8 | -- | N | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 960
| MI41TSX** | 44 | 40 | -- | -- | S4SDTZ3DT61SD | M | 4 | 3331 | 35.3 | -- | 7.2 | -- | T | AUS7310 | ACP 7320 | 67 | 135 | 196 | 98 | 136 | 1000
Legend: N= natural T = turbo (•) = Noise level compliant with European regulation 2000/14/CE 1 = Dual Generators – Twin Type
> CONTROL PANEL
PRIVACY POLICY
COOKIE POLICY
TECNOGEN S.p.A.
Strada per Ponteriglio, 25
29010 Pontenure (Piacenza) Italy
P.IVA/CF 01126350337
OUR CERTIFICATIONS
COMPLIANCE
GENDER EQUALITY
GROUP SUSTAINABILITY REPORT
EXPORT DEPARTMENT
Tel: +39 0523 512440
E mail: export@tecnogen.com
ITALY SALES DEPARTMENT
Tel: +39 0523 512401
E mail: italy@tecnogen.com
© Copyright 2023 - Tecnogen Spa - Strada per Ponteriglio, 25 - 29010 Pontenure (Piacenza) Italy - P.IVA/CF 01126350337
Page load link
Go to Top
