URL: https://www.tecnogen.com/1500-1800-rpm/series-tenax/tenax-perkins/
Accessed: 2026-11-14

Tecnogen - TENAX-PERKINS
Skip to content
TECNOGEN , international experience & MADE IN ITALY production
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
HOME
ABOUT US
PRODUCTS
1500/1800 rpm PRO
STAGE V PRO
TIER 4 FINAL PRO
GREEN SOLUTIONS
PORTABLE&MORE 3000/3600 rpm
LIGHTING TOWERS
TECNOGEN LIGHTING TOWERS
SMC LIGHTING TOWERS
TWIN SOLUTIONS
MOVIE MASTER
GREEN SOLUTIONS
FOCUS
NEWS
DOWNLOAD
CONTACTS
COMPLIANCE
English
Italian
French
Spanish
Search for:
Home
1500/1800 rpm
TENAX SERIES
TENAX-PERKINS
TENAX-PERKINS elena 2024-07-30T14:56:14+00:00
1500 rpm 50 Hz – cos ϕ 0,8 400/230V 1800 rpm 60 Hz – cos ϕ 0,8 voltage on request
>SS SOUNDPROOF SERIES
>OPEN SKID SERIES
> ALTERNATORS
STANDARD EQUIPMENT
• Robust steel base-frame
• Integrated fuel tank
• Fuel tank bunding for K version
• Exhaust gas silencer
• Battery 12V or 24V
• Control panel
• Circuit breaker
• Emergency stop button
• Soundproof canopy (SS models only) with residential silencer
DIESEL Water Cooled
TENAX-PERKINS | OPEN SKID SERIES
| | Tenax Cummins | | | | | | | | | | | | | | | | 18 | | | | |
| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard control panel | Optional | | | | | |
| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | Tank l | L | W | H | Kg
| SINGLE- PHASE | | | | | | | | | | | | | | | | | | | | |
| PK10MC** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8.4 | 10.3 | 1.8 | 2.2 | N | AUS6110-01 | AUS6110-17 | ACP 0411 | 50 | 120 | 70 | 103 | 330
| PK14MC | 14.3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2.6 | -- | N | AUS6110-01 | AUS6110-17 | ACP 0411 | 50 | 140 | 70 | 110 | 390
| PK15MC** | 14.3 | 13 | 17 | 15.5 | 403D-15G | M | 3 | 1496 | 12 | 14.4 | 2.6 | 3 | N | AUS6110-01 | AUS6110-17 | ACP 0411 | 50 | 140 | 70 | 110 | 390
| PK17MC | 16.5 | 15 | 20 | 18 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2.9 | 3.5 | N | AUS6110-01 | AUS6110-17 | ACP 6120 | 50 | 140 | 70 | 110 | 390
| PK22MC | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18.4 | -- | 3.8 | -- | N | AUS6110-01 | -- | ACP 6120 | 50 | 140 | 70 | 110 | 390
| PK23MC** | 22 | 20 | 26 | 23 | 404D-22G | M | 4 | 2216 | 18.4 | 21.7 | 3.7 | 4.3 | N | AUS6110-01 | -- | ACP 6120 | 50 | 140 | 70 | 110 | 390
| PK27MC** | 27.5 | 25 | 34.7 | 31.5 | 404D-22TG | E | 4 | 2216 | 24.3 | 28.8 | 4.4 | 5.6 | T | AUS6110-01 | -- | ACP 6120 | 50 | 150 | 77 | 125 | 645
| THREE-PHASE | | | | | | | | | | | | | | | | | | | | |
| PK10TC** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8.4 | 10.3 | 1.8 | 2.2 | N | AUS6110-01 | AUS6110-14 | ACP 0411 | 50 | 120 | 70 | 103 | 335
| PK14TC | 14.3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2.5 | -- | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 50 | 140 | 70 | 110 | 400
| PK15TC** | 14.3 | 13 | 17 | 15.5 | 403D-15G | M | 3 | 1496 | 12 | 14.4 | 2.5 | 3 | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 50 | 140 | 70 | 110 | 400
| PK17TC | 16.5 | 15 | 19.3 | 17.5 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2.9 | 3.5 | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 50 | 140 | 70 | 110 | 400
| PK22TC | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18.4 | -- | 3.6 | -- | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 50 | 140 | 70 | 110 | 400
| PK23TC** | 22 | 20 | 25.3 | 23 | 404D-22G | M | 4 | 2216 | 18.4 | 21.7 | 3.6 | 4.2 | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 50 | 140 | 70 | 110 | 400
| PK30TC** | 30 | 27 | 36 | 33 | 404D-22TG | E | 4 | 2216 | 24.3 | 28.8 | 4.7 | 5.8 | T | AUS6110-01 | -- | ACP 0411 | 50 | 150 | 77 | 125 | 650
| - | | | | | | | | | | | | | | | | | | | | |
| SINGLE-PHASE | | | | | | | | | | | | | | | | | | | | |
| PK10MK** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1,8 | 2,2 | N | AUS6110-02 | AUS6110-17 | ACP 0411 | 80 | 120 | 75 | 108 | 300
| PK14MK | 14,3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2.6 | -- | N | AUS6110-02 | AUS6110-17 | ACP 0411 | 80 | 150 | 75 | 125 | 390
| PK15MK** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,6 | 3,0 | N | AUS6110-02 | AUS6110-17 | ACP 0411 | 80 | 150 | 75 | 125 | 395
| PK17MK | 16,5 | 15 | 20 | 18 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2,9 | 3,5 | N | AUS6110-02 | AUS6110-17 | ACP 6120 | 80 | 150 | 75 | 125 | 400
| PK22MK | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18,4 | -- | 3,8 | -- | N | AUS6110-02 | AUS6110-17 | ACP 6120 | 80 | 150 | 75 | 125 | 475
| PK23MK** | 22 | 20 | 26 | 23 | 404D-22G | M | 4 | 2216 | 18,4 | 21,7 | 3,7 | 4,3 | N | AUS6110-02 | AUS6110-17 | ACP 6120 | 80 | 150 | 75 | 125 | 480
| PK27MK** | 27,5 | 25 | 34,7 | 31,5 | 404D-22TG | E | 4 | 2216 | 24,3 | 28,8 | 4,4 | 5,6 | T | AUS6110-02 | -- | ACP 6120 | 120 | 170 | 95 | 140 | 700
| THREE- PHASE | | | | | | | | | | | | | | | | | | | | |
| PK10TK** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1.8 | 2.2 | N | AUS6110-02 | AUS6110-14 | ACP 0411 | 80 | 120 | 75 | 108 | 305
| PK14TK | 14,3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2,5 | -- | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 80 | 150 | 75 | 125 | 400
| PK15TK** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,5 | 3,0 | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 80 | 150 | 75 | 125 | 410
| PK17TK | 16,5 | 15 | 19,3 | 17,5 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2,9 | 3,5 | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 80 | 150 | 75 | 125 | 420
| PK22TK | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18,4 | -- | 3,6 | -- | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 80 | 150 | 75 | 125 | 480
| PK23TK** | 22 | 20 | 25,3 | 23 | 404D-22G | M | 4 | 2216 | 18,4 | 21,7 | 3,6 | 4,2 | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 80 | 150 | 75 | 125 | 485
| PK30TK** | 30 | 27 | 36 | 33 | 404D-22TG | E | 4 | 2216 | 24,3 | 28,8 | 4,7 | 5,8 | T | AUS6110-02 | -- | ACP 0411 | 120 | 170 | 95 | 140 | 700
| PK36TK | 33 | 30 | 40 | 36 | 1103A-33G | M | 3 | 3300 | 27,7 | 32,2 | 4,8 | 6,1 | N | AUS6110-02 | -- | ACP 0411 | 120 | 170 | 95 | 140 | 720
| PK36TK* | 33 | 30 | -- | -- | 1103C-33G3 | M | 3 | 3300 | 27,3 | -- | 5,7 | -- | N | AUS6110-02 | -- | ACP 0411 | 120 | 170 | 95 | 140 | 730
| PK51TK | 50 | 45 | 58,9 | 53,5 | 1103A-33TG1 | M | 3 | 3300 | 41,3 | 48,9 | 7,4 | 8,7 | T | AUS6110-02 | -- | ACP 6120 | 120 | 188 | 100 | 145 | 810
| PK51TK* | 50 | 45 | -- | -- | 1103C-33TG3 | M | 3 | 3300 | 40,9 | -- | 7,4 | -- | T | AUS6110-02 | -- | ACP 6120 | 120 | 188 | 100 | 145 | 810
| PK71TK | 66 | 60 | 75 | 69 | 1103A-33TG2 | M | 3 | 3300 | 53,8 | 61,2 | 9,3 | 11,0 | T | AUS6110-02 | -- | ACP 6120 | 120 | 188 | 100 | 145 | 860
| PK72TK | 72 | 65 | 83 | 75 | 1104A-44TG1 | M | 4 | 4400 | 58,4 | 68,6 | 10,0 | 11,8 | T | AUS6110-02 | -- | ACP 6120 | 120 | 188 | 100 | 145 | 930
| PK72TK* | 66 | 60 | -- | -- | 1104C-44TG3 | M | 4 | 4410 | 53 | -- | 9,4 | -- | T | AUS6110-02 | -- | ACP 6120 | 120 | 188 | 100 | 145 | 935
| PK90TK | 88 | 80 | 97 | 88 | 1104A-44TG2 | M | 4 | 4400 | 71,9 | 82 | 12,4 | 14,3 | T | AUS6110-02 | -- | ACP 6120 | 200 | 210 | 110 | 145 | 970
| PK90TK* | 88 | 80 | 97 | 88 | 1104C-44TAG1 | E | 4 | 4410 | 71,5 | 80,4 | 12,7 | 14,8 | T | AUS6110-02 | -- | ACP 6120 | 200 | 210 | 110 | 145 | 970
| PK111TK* | 110 | 100 | 127 | 115 | 1104C-44TAG2 | E | 4 | 4410 | 90,1 | 101,7 | 15,2 | 18,2 | T | AUS6110-02 | -- | ACP 6120 | 200 | 210 | 110 | 145 | 1125
| PK152TK | 150 | 135 | 168 | 153 | 1106A-70TG1 | M | 6 | 7010 | 118,7 | 133,5 | 20 | 22,9 | T | AUS6110-02 | -- | ACP 6120 | 200 | 250 | 113 | 160 | 1420
| PK167TK | 165 | 150 | 186 | 169 | 1106A-70TAG2 | M | 6 | 7010 | 131 | 147,4 | 21,7 | 25,5 | T | AUS6110-02 | -- | ACP 6120 | 200 | 250 | 113 | 160 | 1600
| PK202TV | 200 | 180 | 220 | 200 | 1106A-70TAG3 | M | 6 | 7010 | 157,7 | 172,5 | 27,6 | 31,6 | T | AUS 7310 | -- | ACP 7320 | 220 | 240 | 85 | 150 | 1770
| PK221TV | 220 | 200 | -- | -- | 1106A-70TAG4 | E | 6 | 7010 | 173,9 | -- | 31,2 | -- | T | AUS 7310 | -- | ACP 7320 | 250 | 232 | 77 | 170 | 2000
| PK223TV | 220 | 200 | 253 | 230 | 1206A-E70TTAG1 | E | 6 | 7010 | 176,8 | 201,6 | 29,9 | 34,4 | T | AUS 7310 | -- | ACP 7320 | 300 | 250 | 105 | 170 | 2100
| PK253TV | 250 | 225 | 253 | 230 | 1206A-E70TTAG2 | E | 6 | 7010 | 195,2 | 201,6 | 33,6 | 34,4 | T | AUS 7310 | -- | ACP 7320 | 300 | 250 | 105 | 170 | 2230
| PK278TV | 275 | 250 | 253 | 230 | 1206A-E70TTAG3 | E | 6 | 7010 | 217,2 | 201,6 | 37,3 | 34,4 | T | AUS 7310 | -- | ACP 7320 | 300 | 250 | 105 | 170 | 2250
| PK222TV | 220 | 200 | 275 | 250 | 1506A-E88TAG1 | E | 6 | 8800 | 180 | 216 | 28,9 | 36,6 | T | AUS 7310 | -- | ACP 7320 | 250 | 247 | 110 | 180 | 2050
| PK252TV | 259 | 235 | 275 | 250 | 1506A-E88TAG2 | E | 6 | 8800 | 201 | 216 | 32,9 | 36,5 | T | AUS 7310 | -- | ACP 7320 | 265 | 250 | 105 | 170 | 2230
| PK277TV | 275 | 250 | 317 | 289 | 1506A-E88TAG3 | E | 6 | 8800 | 228 | 257 | 35,9 | 41,5 | T | AUS 7310 | -- | ACP 7320 | 290 | 268 | 105 | 190 | 2250
| PK302TV | 300 | 280 | 358 | 325 | 1506A-E88TAG4 | E | 6 | 8800 | 250 | 279 | 40,3 | 46,2 | T | AUS 7310 | -- | ACP 7320 | 350 | 275 | 110 | 190 | 2260
| PK332TV | 330 | 300 | 403 | 366 | 1506A-E88TAG5 | E | 6 | 8800 | 273 | 312 | 41,7 | 51,6 | T | AUS 7310 | -- | ACP 7320 | 350 | 275 | 110 | 190 | 2410
| PK333TV | 330 | 300 | 398 | 362 | 1706A-E93TAG1 | E | 6 | 9290 | 267,3 | 310,8 | 41,7 | 50,7 | T | AUS 7310 | -- | ACP 7320 | 350 | 305 | 113 | 230 | 2900
| PK393TV | 390 | 350 | 398 | 362 | 1706A-E93TAG2 | E | 6 | 9290 | 302,4 | 310,8 | 48,1 | 50,7 | T | AUS 7310 | -- | ACP 7320 | 350 | 305 | 113 | 230 | 3040
| PK402TV* | 400 | 350 | 440 | 400 | 2206C-E13TAG2 | E | 6 | 12500 | 305 | 349 | 53,8 | 60,0 | T | AUS 7310 | -- | ACP 7320 | 430 | 305 | 113 | 230 | 3060
| PK452TV* | 450 | 410 | 440 | 400 | 2206C-E13TAG3 | E | 6 | 12500 | 349 | 349 | 61,2 | 60,0 | T | AUS 7310 | -- | ACP 7320 | 490 | 305 | 113 | 230 | 3160
| PK502TV* | 500 | 455 | 550 | 500 | 2506C-E15TAG1 | E | 6 | 15000 | 396 | 435 | 68,6 | 72,6 | T | AUS 7310 | -- | ACP 7320 | 550 | 330 | 113 | 231 | 3660
| PK552TV* | 550 | 500 | 560 | 510 | 2506C-E15TAG2 | E | 6 | 15000 | 435 | 435 | 76,1 | 74,1 | T | AUS 7310 | -- | ACP 7320 | 610 | 334 | 113 | 236 | 3660
| PK660TV | 660 | 600 | 687 | 625 | 2806A-E18TAG1A | E | 6 | 18100 | 522 | 543 | 84,3 | 89,1 | T | AUS 7310 | -- | ACP 7320 | 675 | 332 | 154 | 238 | 4200
| PK702TV | 715 | 660 | 687 | 625 | 2806A-E18TAG2 | E | 6 | 18100 | 565 | 543 | 92,9 | 89,1 | T | AUS 7310 | -- | ACP 7320 | 750 | 332 | 154 | 238 | 4300
| PK770TV | 770 | 700 | 900 | 816 | 2806A-E18TTAG4 | E | 6 | 18100 | 596 | 693 | 96,3 | 114,9 | T | AUS 7310 | --- | ACP 7320 | 950 | 340 | 170 | 228 | 5600
| PK850TV | 845 | 765 | 900 | 816 | 2806A-E18TTAG5 | E | 6 | 18100 | 646 | 693 | 104,8 | 114,9 | T | AUS 7310 | --- | ACP 7320 | 950 | 340 | 170 | 228 | 5820
| PK901TV | 880 | 800 | 940 | 845 | 4006-23TAG3A | E | 6 | 22921 | 679 | 715 | 119 | 128 | T | AUS 7310 | -- | ACP 7320 | 950 | 380 | 171 | 238 | 6000
| PK1001TV | 1000 | 910 | 968 | 880 | 4008TAG1A/1 | E | 8 | 30561 | 767 | 744 | 128,3 | 129,9 | T | AUS 7310 | -- | ACP 7320 | 1100 | 460 | 206 | 251 | 7840
| PK1100TV | 1100 | 1000 | 1100 | 1000 | 4008-TAG2A/2 | E | 8 | 30561 | 861 | 838 | 142,2 | 145 | T | AUS 7310 | -- | ACP 7320 | 1100 | 472 | 207 | 254 | 7940
| PK1250TV | 1250 | 1125 | -- | -- | 4008-30TAG3 | E | 8 | 30561 | 947 | -- | 159,8 | -- | T | AUS 7310 | -- | ACP 7320 | 1300 | 445 | 220 | 226 | 9250
| PK1401TV | 1375 | 1250 | 1375 | 1250 | 4012-46TWG2A | E | 12 | 45842 | 1055 | 1055 | 189.8 | 189.8 | T | AUS 7310 | -- | ACP 7320 | 1600 | 467 | 178 | 248 | 9600
| PK1500TV | 1500 | 1350 | 1507 | 1370 | 4012-46TAG1A | E | 12 | 45842 | 1148 | 1153 | 184.9 | 172.8 | T | AUS 7310 | -- | ACP 7320 | 1600 | 480 | 220 | 250 | 10970
| PK1501TV | 1500 | 1350 | 1500 | 1365 | 4012-46TWG3A | E | 12 | 45842 | 1149 | 1149 | 202 | 206.8 | T | AUS 7310 | -- | ACP 7320 | 1600 | 460 | 200 | 245 | 11000
| PK1650TV | 1650 | 1500 | 1600 | 1500 | 4012-46TWG4A | E | 12 | 45842 | 1254 | 1254 | 225 | 232.3 | T | AUS 7310 | -- | ACP 7320 | 1800 | 460 | 200 | 245 | 11100
| PK1701TV | 1650 | 1500 | 1675 | 1500 | 4012-46TAG2A | E | 12 | 45842 | 1267 | -- | 211.3 | -- | T | AUS 7310 | -- | ACP 7320 | 1800 | 515 | 225 | 236 | 11200
| PK1901TV | 1880 | 1710 | 1880 | 1710 | 4012-46TAG3A | E | 12 | 45842 | 1440 | 1440 | 246 | 213 | T | AUS 7310 | -- | ACP 7320 | 2000 | 524 | 216 | 265 | 12500
| PK2000TV | 2025 | 1840 | -- | -- | 4016-TAG1A | E | 16 | 61123 | 1537 | -- | 254.6 | -- | T | AUS 7310 | -- | ACP 7320 | 2000 | 551 | 280 | 365 | 13900
| PK2001TV | 2045 | 1860 | -- | -- | 4016-61TRG1 | E | 16 | 61123 | 1558 | -- | 271.6 | -- | T | AUS 7310 | -- | ACP 7320 | 2200 | 555 | 220 | 330 | 14000
| PK2251TV | 2250 | 2000 | -- | -- | 4016-61TRG2 | E | 16 | 61123 | 1684 | -- | 288 | -- | T | AUS 7310 | -- | ACP 7320 | 2300 | 580 | 215 | 256 | 14900
| PK2500TV | 2500 | 2250 | -- | -- | 4016-61TRG3 | E | 16 | 61123 | 1875 | -- | 312.5 | -- | T | AUS 7310 | -- | ACP 7320 | 2500 | 600 | 215 | 256 | 15200
Legend: N = natural T = turbo (•) = Noise level compliant with European regulation 2000/14/CE for SS Models only
TENAX-PERKINS | SS SOUNDPROOF SERIES
| | Model | | | | | | | | | | | | | | | | 17 | | | | | |
| MODEL | kVA LTP | kVA PRP | kVA LTP | kVA PRP | | Regulator | Cylinder | cm3 | kWm 1500 rpm | kWm 1800 rpm | (l/h) 1500 rpm | (l/h) 1800 rpm | Aspiration | Standard panel | Optional | | dB(A) (•) 7 m | | | | |
| | 50 Hz | | 60 Hz | | Engine | | | | | | Cons. 70% | Cons. 70% | | | | | | Tank l | L | W | H | Kg
| SINGLE- PHASE | | | | | | | | | | | | | | | | | | | | | |
| PK7MC SS** | 6.2 | 5.6 | 7.5 | 6.8 | 403D-7G | M | 3 | 761 | 5.4 | 6.6 | 1.7 | 2 | N | AUS6110-01 | AUS6110-13 | ACP 0411 | 65 | 40 | 115 | 70 | 85 | 300
| PK10MC SS** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8.4 | 10.3 | 1.8 | 2.2 | N | AUS6110-01 | AUS6110-17 | ACP 0411 | 65 | 50 | 105 | 79 | 106 | 450
| PK14MC SS | 14.3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2.6 | -- | N | AUS6110-01 | AUS6110-17 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 510
| PK15MC SS** | 14.3 | 13 | 17 | 15.5 | 403D-15G | M | 3 | 1496 | 12 | 14.4 | 2.6 | 3 | N | AUS6110-01 | AUS6110-17 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 510
| PK17MC SS | 16.5 | 15 | 20 | 18 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2.9 | 3.5 | N | AUS6110-01 | AUS6110-17 | ACP 6120 | 65 | 50 | 175 | 76 | 106 | 510
| PK22MC SS | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18.4 | -- | 3.8 | -- | N | AUS6110-01 | -- | ACP 6120 | 65 | 50 | 175 | 76 | 106 | 510
| PK23MC SS** | 22 | 20 | 26 | 23 | 404D-22G | M | 4 | 2216 | 18.4 | 21.7 | 3.7 | 4.3 | N | AUS6110-01 | -- | ACP 6120 | 65 | 50 | 175 | 76 | 106 | 510
| PK27MC SS** | 27.5 | 25 | 34.7 | 31.5 | 404D-22TG | E | 4 | 2216 | 24.3 | 28.8 | 4.4 | 5.6 | T | AUS6110-01 | -- | ACP 6120 | 67 | 70 | 205 | 105 | 128 | 945
| THREE- PHASE | | | | | | | | | | | | | | | | | | | | | |
| PK10TC SS** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8.4 | 10.3 | 1.8 | 2.2 | N | AUS6110-01 | AUS6110-14 | ACP 0411 | 65 | 50 | 105 | 79 | 106 | 460
| PK14TC SS | 14.3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2.5 | -- | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 520
| PK15TC SS** | 14.3 | 13 | 17 | 15.5 | 403D-15G | M | 3 | 1496 | 12 | 14.4 | 2.5 | 3 | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 520
| PK17TC SS | 16.5 | 15 | 19.3 | 17.5 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2.9 | 3.5 | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 520
| PK22TC SS | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18.4 | -- | 3.6 | -- | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 520
| PK23TC SS** | 22 | 20 | 25.3 | 23 | 404D-22G | M | 4 | 2216 | 18.4 | 21.7 | 3.6 | 4.2 | N | AUS6110-01 | AUS6110-15 | ACP 0411 | 65 | 50 | 175 | 76 | 106 | 520
| PK30TC SS** | 30 | 27 | 36 | 33 | 404D-22TG | E | 4 | 2216 | 24.3 | 28.8 | 4.7 | 5.8 | T | AUS6110-01 | -- | ACP 0411 | 70 | 205 | 105 | 128 | 950 | 950
| - | | | | | | | | | | | | | | | | | | | | | |
| SINGLE- PHASE | | | | | | | | | | | | | | | | | | | | | |
| PK10MKSS** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1,8 | 2,2 | N | AUS6110-02 | AUS6110-17 | ACP 0411 | 65 | 80 | 145 | 75 | 120 | 450
| PK14MKSS | 14,3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2.6 | -- | N | AUS6110-02 | AUS6110-17 | ACP 0411 | 65 | 80 | 175 | 75 | 140 | 520
| PK15MKSS** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,6 | 3,0 | N | AUS6110-02 | AUS6110-17 | ACP 0411 | 65 | 80 | 175 | 75 | 140 | 525
| PK17MKSS | 16,5 | 15 | 20 | 18 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2,9 | 3,5 | N | AUS6110-02 | AUS6110-17 | ACP 6120 | 65 | 80 | 175 | 75 | 140 | 530
| PK22MKSS | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18,4 | -- | 3,8 | -- | N | AUS6110-02 | AUS6110-17 | ACP 6120 | 65 | 80 | 175 | 75 | 140 | 590
| PK23MKSS** | 22 | 20 | 26 | 23 | 404D-22G | M | 4 | 2216 | 18,4 | 21,7 | 3,7 | 4,3 | N | AUS6110-02 | AUS6110-17 | ACP 6120 | 65 | 80 | 175 | 75 | 140 | 595
| PK27MKSS** | 27,5 | 25 | 34,7 | 31,5 | 404D-22TG | E | 4 | 2216 | 24,3 | 28,8 | 4,4 | 5,6 | T | AUS6110-02 | -- | ACP 6120 | 67 | 120 | 200 | 95 | 150 | 850
| THREE- PHASE | | | | | | | | | | | | | | | | | THREE- PHASE | | | | |
| PK10TKSS** | 10 | 9 | 12 | 11 | 403D-11G | M | 3 | 1131 | 8,4 | 10,3 | 1.8 | 2.2 | N | AUS6110-02 | AUS6110-14 | ACP 0411 | 65 | 80 | 145 | 75 | 120 | 460
| PK14TKSS | 14,3 | 13 | -- | -- | 403A-15G1 | M | 3 | 1496 | 12 | -- | 2,5 | -- | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 65 | 80 | 175 | 75 | 140 | 530
| PK15TKSS** | 14,3 | 13 | 17 | 15,5 | 403D-15G | M | 3 | 1496 | 12 | 14,4 | 2,5 | 3,0 | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 65 | 80 | 175 | 75 | 140 | 535
| PK17TKSS | 16,5 | 15 | 19,3 | 17,5 | 403A-15G2 | M | 3 | 1496 | 13 | 16 | 2,9 | 3,5 | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 65 | 80 | 175 | 75 | 140 | 545
| PK22TKSS | 22 | 20 | -- | -- | 404A-22G1 | M | 4 | 2216 | 18,4 | -- | 3,6 | -- | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 67 | 80 | 175 | 75 | 140 | 570
| PK23TKSS** | 22 | 20 | 25,3 | 23 | 404D-22G | M | 4 | 2216 | 18,4 | 21,7 | 3,6 | 4,2 | N | AUS6110-02 | AUS6110-15 | ACP 0411 | 67 | 80 | 175 | 75 | 140 | 575
| PK30TKSS** | 30 | 27 | 36 | 33 | 404D-22TG | E | 4 | 2216 | 24,3 | 28,8 | 4,7 | 5,8 | T | AUS6110-02 | -- | ACP 0411 | 67 | 120 | 200 | 95 | 150 | 850
| PK36TKSS | 33 | 30 | 40 | 36 | 1103A-33G | M | 3 | 3300 | 27,7 | 32,2 | 4,8 | 6,1 | N | AUS6110-02 | -- | ACP 0411 | 67 | 120 | 200 | 95 | 150 | 965
| PK36TKSS* | 33 | 30 | -- | -- | 1103C-33G3 | M | 3 | 3300 | 27,3 | -- | 5,7 | -- | N | AUS6110-02 | -- | ACP 0411 | 67 | 120 | 200 | 95 | 150 | 965
| PK51TKSS | 50 | 45 | 58,9 | 53,5 | 1103A-33TG1 | M | 3 | 3300 | 41,3 | 48,9 | 7,4 | 8,7 | T | AUS6110-02 | -- | ACP 6120 | 67 | 120 | 228 | 100 | 160 | 1070
| PK51TKSS* | 50 | 45 | -- | -- | 1103C-33TG3 | M | 3 | 3300 | 40,9 | -- | 7,4 | -- | T | AUS6110-02 | -- | ACP 6120 | 67 | 120 | 228 | 100 | 160 | 1070
| PK71TKSS | 66 | 60 | 75 | 69 | 1103A-33TG2 | M | 3 | 3300 | 53,8 | 61,2 | 9,3 | 11,0 | T | AUS6110-02 | -- | ACP 6120 | 67 | 120 | 228 | 100 | 160 | 1090
| PK72TKSS | 72 | 65 | 83 | 75 | 1104A-44TG1 | M | 4 | 4400 | 58,4 | 68,6 | 10,0 | 11,8 | T | AUS6110-02 | -- | ACP 6120 | 67 | 120 | 228 | 100 | 160 | 1190
| PK72TKSS* | 66 | 60 | -- | -- | 1104C-44TG3 | M | 4 | 4410 | 53 | -- | 9,4 | -- | T | AUS6110-02 | -- | ACP 6120 | 67 | 120 | 228 | 100 | 160 | 1190
| PK90TKSS | 88 | 80 | 97 | 88 | 1104A-44TG2 | M | 4 | 4400 | 71,9 | 82 | 12,4 | 14,3 | T | AUS6110-02 | -- | ACP 6120 | 67 | 200 | 255 | 110 | 170 | 1250
| PK90TKSS* | 88 | 80 | 97 | 88 | 1104C-44TAG1 | E | 4 | 4410 | 71,5 | 80,4 | 12,7 | 14,8 | T | AUS6110-02 | -- | ACP 6120 | 67 | 200 | 255 | 110 | 170 | 1300
| PK111TKSS* | 110 | 100 | 127 | 115 | 1104C-44TAG2 | E | 4 | 4410 | 90,1 | 101,7 | 15,2 | 18,2 | T | AUS6110-02 | -- | ACP 6120 | 68 | 200 | 255 | 110 | 170 | 1460
| PK152TKSS | 150 | 135 | 168 | 153 | 1106A-70TG1 | M | 6 | 7010 | 118,7 | 133,5 | 20 | 22,9 | T | AUS6110-02 | -- | ACP 6120 | 68 | 200 | 300 | 113 | 185 | 1870
| PK167TKSS | 165 | 150 | 186 | 169 | 1106A-70TAG2 | M | 6 | 7010 | 131 | 147,4 | 21,7 | 25,5 | T | AUS6110-02 | -- | ACP 6120 | 68 | 200 | 300 | 113 | 185 | 1900
| PK202TVSS | 200 | 180 | 220 | 200 | 1106A-70TAG3 | M | 6 | 7010 | 157,7 | 172,5 | 27,6 | 31,6 | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 363 | 113 | 201 | 2470
| PK221TVSS | 220 | 200 | -- | -- | 1106A-70TAG4 | E | 6 | 7010 | 173,9 | -- | 31,2 | -- | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 363 | 113 | 201 | 2560
| PK223TVSS | 220 | 200 | 253 | 230 | 1206A-E70TTAG1 | E | 6 | 7010 | 176,8 | 201,6 | 29,9 | 34,4 | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 383 | 123 | 201 | 2750
| PK253TVSS | 250 | 225 | 253 | 230 | 1206A-E70TTAG2 | E | 6 | 7010 | 195,2 | 201,6 | 33,6 | 34,4 | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 383 | 123 | 201 | 2880
| PK278TVSS | 275 | 250 | 253 | 230 | 1206A-E70TTAG3 | E | 6 | 7010 | 217,2 | 201,6 | 37,3 | 34,4 | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 383 | 123 | 201 | 2900
| PK222TVSS | 220 | 200 | 275 | 250 | 1506A-E88TAG1 | E | 6 | 8800 | 180 | 216 | 28,9 | 36,6 | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 363 | 113 | 201 | 2700
| PK252TVSS | 259 | 235 | 275 | 250 | 1506A-E88TAG2 | E | 6 | 8800 | 201 | 216 | 32,9 | 36,5 | T | AUS 7310 | -- | ACP 7320 | 68 | 300 | 363 | 113 | 201 | 2800
| PK277TVSS | 275 | 250 | 317 | 289 | 1506A-E88TAG3 | E | 6 | 8800 | 228 | 257 | 35,9 | 41,5 | T | AUS 7310 | -- | ACP 7320 | 68 | 310 | 383 | 113 | 201 | 2900
| PK302TVSS | 300 | 280 | 358 | 325 | 1506A-E88TAG4 | E | 6 | 8800 | 250 | 279 | 40,3 | 46,2 | T | AUS 7310 | -- | ACP 7320 | 68 | 320 | 383 | 123 | 201 | 2910
| PK332TVSS | 330 | 300 | 403 | 366 | 1506A-E88TAG5 | E | 6 | 8800 | 273 | 312 | 41,7 | 51,6 | T | AUS 7310 | -- | ACP 7320 | 68 | 335 | 383 | 123 | 201 | 3150
| PK333TVSS | 330 | 300 | 398 | 362 | 1706A-E93TAG1 | E | 6 | 9290 | 267,3 | 310,8 | 41,7 | 50,7 | T | AUS 7310 | -- | ACP 7320 | 68 | 350 | 383 | 123 | 201 | 3150
| PK393TVSS | 390 | 350 | 398 | 362 | 1706A-E93TAG2 | E | 6 | 9290 | 302,4 | 310,8 | 48,1 | 50,7 | T | AUS 7310 | -- | ACP 7320 | 68 | 400 | 383 | 123 | 201 | 3300
| PK402TVSS* | 400 | 350 | 440 | 400 | 2206C-E13TAG2 | E | 6 | 12500 | 305 | 349 | 53,8 | 60,0 | T | AUS 7310 | -- | ACP 7320 | 68 | 550 | 425 | 200 | 213 | 4120
| PK452TVSS* | 450 | 410 | 440 | 400 | 2206C-E13TAG3 | E | 6 | 12500 | 349 | 349 | 61,2 | 60,0 | T | AUS 7310 | -- | ACP 7320 | 68 | 550 | 425 | 200 | 213 | 4360
| PK502TVSS* | 500 | 455 | 550 | 500 | 2506C-E15TAG1 | E | 6 | 15000 | 396 | 435 | 68,6 | 72,6 | T | AUS 7310 | -- | ACP 7320 | 69 | 600 | 485 | 200 | 220 | 4940
| PK552TVSS* | 550 | 500 | 560 | 510 | 2506C-E15TAG2 | E | 6 | 15000 | 435 | 435 | 76,1 | 74,1 | T | AUS 7310 | -- | ACP 7320 | 69 | 600 | 485 | 200 | 220 | 4960
| PK660TVSS | 660 | 600 | 687 | 625 | 2806A-E18TAG1A | E | 6 | 18100 | 522 | 543 | 84,3 | 89,1 | T | AUS 7310 | -- | ACP 7320 | 70 | 670 | 485 | 200 | 220 | 5580
| PK702TVSS | 715 | 660 | 687 | 625 | 2806A-E18TAG2 | E | 6 | 18100 | 565 | 543 | 92,9 | 89,1 | T | AUS 7310 | -- | ACP 7320 | 70 | 750 | 485 | 200 | 230 | 5660
| PK770TV SS | 770 | 700 | 900 | 816 | 2806A-E18TTAG4 | E | 6 | 18100 | 596 | 693 | 96,3 | 114,9 | T | AUS 7310 | --- | ACP 7320 | 75 | 950 | 555 | 220 | 230 | 6910
| PK850TV SS | 845 | 765 | 900 | 816 | 2806A-E18TTAG5 | E | 6 | 18100 | 646 | 693 | 104,8 | 114,9 | T | AUS 7310 | --- | ACP 7320 | 75 | 950 | 555 | 220 | 230 | 7130
| PK901TVSS | 880 | 800 | 940 | 845 | 4006-23TAG3A | E | 6 | 22921 | 679 | 715 | 119 | 128 | T | AUS 7310 | -- | ACP 7320 | 75 | 950 | 555 | 220 | 230 | 7310
| PK1001TVSC | 1000 | 910 | 968 | 880 | 4008TAG1A/1 | E | 8 | 30561 | 767 | 744 | 128,3 | 129,9 | T | AUS 7310 | -- | ACP 7320 | 75 | 1100 | Container 20' HC | | | 11900
| PK1100TVSC | 1100 | 1000 | 1100 | 1000 | 4008-TAG2A/2 | E | 8 | 30561 | 861 | 838 | 142,2 | 145 | T | AUS 7310 | -- | ACP 7320 | 75 | 1100 | Container 20' HC | | | 12000
| PK1250TVSC | 1250 | 1125 | -- | -- | 4008-30TAG3 | E | 8 | 30561 | 947 | -- | 159,8 | -- | T | AUS 7310 | -- | ACP 7320 | 75 | 1300 | Container 20' HC | | | 13000
| PK1401TVSC | 1375 | 1250 | 1375 | 1250 | 4012-46TWG2A | E | 12 | 45842 | 1055 | 1055 | 189.8 | 189.8 | T | AUS 7310 | -- | ACP 7320 | 75 | 1600 | Container 40' HC | | | 16300
| PK1500TVSC | 1500 | 1350 | 1507 | 1370 | 4012-46TAG1A | E | 12 | 45842 | 1148 | 1153 | 184.9 | 172.8 | T | AUS 7310 | -- | ACP 7320 | 75 | 1600 | Container 40' HC | | | 16500
| PK1501TVSC | 1500 | 1350 | 1500 | 1365 | 4012-46TWG3A | E | 12 | 45842 | 1149 | 1149 | 202 | 206.8 | T | AUS 7310 | -- | ACP 7320 | 75 | 1600 | Container 40' HC | | | 16990
| PK1650TVSC | 1650 | 1500 | 1600 | 1500 | 4012-46TWG4A | E | 12 | 45842 | 1254 | 1254 | 225 | 232.3 | T | AUS 7310 | -- | ACP 7320 | 75 | 1800 | Container 40' HC | | | 17100
| PK1701TVSC | 1650 | 1500 | 1675 | 1500 | 4012-46TAG2A | E | 12 | 45842 | 1267 | -- | 211.3 | -- | T | AUS 7310 | -- | ACP 7320 | 75 | 1800 | Container 40' HC | | | 17200
| PK1901TVSC | 1880 | 1710 | 1880 | 1710 | 4012-46TAG3A | E | 12 | 45842 | 1440 | 1440 | 246 | 213 | T | AUS 7310 | -- | ACP 7320 | 75 | 2000 | Container 40' HC | | | 17500
| PK2000TVSC | 2025 | 1840 | -- | -- | 4016-TAG1A | E | 16 | 61123 | 1537 | -- | 254.6 | -- | T | AUS 7310 | -- | ACP 7320 | 75 | 2000 | Container 40' HC | | | 22650
| PK2001TVSC | 2045 | 1860 | -- | -- | 4016-61TRG1 | E | 16 | 61123 | 1558 | -- | 271.6 | -- | T | AUS 7310 | -- | ACP 7320 | 75 | 2200 | Container 40' HC | | | 22800
| PK2251TVSC | 2250 | 2000 | -- | -- | 4016-61TRG2 | E | 16 | 61123 | 1684 | -- | 288 | -- | T | AUS 7310 | -- | ACP 7320 | 75 | 2300 | Container 40' HC | | | 22950
| PK2500TVSC | 2500 | 2250 | -- | -- | 4016-61TRG3 | E | 16 | 61123 | 1875 | -- | 312.5 | -- | T | AUS 7310 | -- | ACP 7320 | 75 | 2500 | Container 40' HC | | | 23070
Legend: N = natural T = turbo (•) = Noise level compliant with European regulation 2000/14/CE for SS Models only
HOT GALVANIZED STEEL SOUNDPROOF CANOPY
> CONTROL PANEL
PRIVACY POLICY
COOKIE POLICY
TECNOGEN S.p.A.
Strada per Ponteriglio, 25
29010 Pontenure (Piacenza) Italy
P.IVA/CF 01126350337
OUR CERTIFICATIONS
COMPLIANCE
GENDER EQUALITY
GROUP SUSTAINABILITY REPORT
EXPORT DEPARTMENT
Tel: +39 0523 512440
E mail: export@tecnogen.com
ITALY SALES DEPARTMENT
Tel: +39 0523 512401
E mail: italy@tecnogen.com
© Copyright 2023 - Tecnogen Spa - Strada per Ponteriglio, 25 - 29010 Pontenure (Piacenza) Italy - P.IVA/CF 01126350337
Page load link
Go to Top
