URL: https://www.teksan.com/en/diesel-generator/
Accessed: 2026-11-13

!-- ÇerezGo-->
Diesel Generator
Toggle main menu visibility
Products
Generator
Diesel Generator
Rental Generator
Twin Generator
Natural Gas Generator
Hybrid Generator
Biogas Generator
Methanol Generator Systems
Portable Generator
×
Diesel Generator
Diesel Generator >>
TJ8BD-1
TJ8PE-1
TJ9PE6-1
TJ10ER
TJ10PE
TJ10BD
TJ11PE-1
TJ12BD-1
TJ12PE6
TJ12PE6-1
TJ15BD
TJ15PE
TJ14PE-1
TJ14BD-1
TJ15PE-1
TJ15PE6
TJ17PE6
TJ18PE-1
TJ26PE6-1
TJ19PE6-1
TJ20BD
TJ20BD
TJ22PE
TJ22PE-1
TJ23BD-1
TJ25BD6
TJ26PE6
TJ25BD
TJ25PE-1
TJ30BD-1
TJ30BD-1
TJ30PE-1
TJ30BD6
TJ32PE6-1
TJ33PE
TJ35BD
TJ35YM
TJ40PE6
TJ40BD-1
TJ40PE-1
TJ43PE6-1
TJ40BD6
TJ45YM
TJ45PE
TJ45BD
Rental Generator
Rental Generator >>
TJ30-RPE
TJT4F36HD
Natural Gas Generator
Natural Gas Generator >>
TJ40YM-NG5
TJ41MN-NG5A
TJ25PS-NG5
Diesel Generator
Diesel Generator
TJ45BD-1
TJ45PE-1
TJ49PE6-1
TJ50BD
TJ50PE
TJ50BD6
TJ50BD-1
TJ50PE-1
TJ60BD
TJ57PE6-1
TJ55BD-1
TJ60PE-1
TJ60PE5L
TJ60PE6
TJ62PE6-1
TJ66PE
TJ70BD
TJ70BD6
TJ69PE6-1
TJ70BD-1
TJ70YM
TJ72PE
TJ72BD
TJ72PE6-1
TJ72PE
TJ75PE-1
TJ75PE6
TJ83PE
TJ83PE6-1
TJ85PE6
TJ85BD
TJ90BD
TJ90BD6
TJ90BD-1
TJ90PE-1
TJ90PE
TJ89PE6-1
TJ90YM
TJ100BD
TJ100PE
TJ100YM
TJ130PE6-1
TJ100PE6
TJ100BD6
TJ100PE6-1
TJ110PE
TJ110YM
TJ110BD
TJ110BD
TJ125BD6
TJ125PE6
TJ130PE6
TJ140BD
TJ140PE
TJ150PE
TJ150BD
TJ165BD6
TJ165PE
TJ165BD
TJ170PE6
TJ175BD
TJ175HD
TJ170CM6
Rental Generator
Rental Generator
TJ45-RPE
TJ45S5-RH
TJT4F49HD
TJ53S5-RH
TJ59S5-RJ
TJT4F65JD
TJT4F78JD
TJ80-RPE
TJ87S5-RH
TJT4F92HD
TJT4F97JD
TJ100-RPE
TJ100S5-RJ
TJ124S5-RP
TJT4F128JD
TJ150-RPE
Natural Gas Generator
Natural Gas Generator
TJ53MN-NG5L
TJ78MN-NG5L
TJ81MN-NG5L
TJ45PS-NG5
TJ50PS-NG5
TJ60MN-NG5A
TJ62MN-NG5L
TJ63MN-NG5A
TJ65PS-NG5
TJ70PS-NG5
TJ75PS-NG5
TJ77MN-NG5A
TJ86MN-NG5L
TJ110PS-NG5
TJ105PS-NG5
TJ130PS-NG5
TJ128MN-NG5L
TJ155HD-NG5
TJ160PS-NG5
TJ175MN-NG5L
TJ73PS-NG5
TJ100PS-NG5
TJ180PS-NG5
Biogas Generator
Biogas Generator
TJ78MN-BG5L
TJ92MN-BG5L
TJ128MN-BG5L
TJ151MN-BG5L
Diesel Generator
Diesel Generator
TJ180BD
TJ180DW
TJ180HD
TJ180PE
TJ190PE6
TJ200BD6
TJ200BD
TJ200DW
TJ200HD
TJ200PE
TJ220BD
TJ220PE
TJ220DW
TJ220HD
TJ220PE6
TJ250BD6
TJ250CM6
TJ250PE
TJ250DW6
TJ250HD6
TJ260PE6
TJ260BD
TJ275BD
TJ275DW
TJ275EC
TJ275HD
TJ275PE
TJ275BD6
TJ290BD
TJ300PE
TJ300DW
TJ300HD
TJ300EC
TJ300BD6
TJ315PE6
TJ320CM6
TJ325HD
TJ330DW
TJ330HD
TJ345PE6
TJ350PE
TJ345CM6
TJ350BD
TJ350DW
TJ350HD
TJ360EC
TJ375PE6
TJ385DW6
TJ385HD6
TJ400CM6
TJ390PE
TJ400PE
TJ385PE6
TJ400PE6
TJ400BD
TJ400HD
TJ400DW
TJ410DW6
TJ410HD6
TJ400EC
TJ415BD
TJ400BD6
TJ440EC
TJ440DW
TJ440HD
TJ440DW6
TJ440HD6
TJ440PE
TJ440BD
TJ440PE6
TJ450DW
TJ450HD
TJ450PE
TJ450EC
TJ470DW
TJ470HD
Rental Generator
Rental Generator
TJT4F196JD
TJ200-RPE
TJ200S5-RV
TJ212S5-RP
TJT4F248JD
TJ250-RPE
TJ300S5-RP
TJ300S5-RV
TJT4F325JD
TJ405S5-RV
TJ452S5-RP
Natural Gas Generator
Natural Gas Generator
TJ380PE-NG5L
TJ438MN-NG5L
TJ466PE-NG5L
TJ215HD-NG5
TJ260PS-NG5
TJ243MN-NG5L
TJ265PS-NG5
TJ270HD-NG5
TJ257MN-NG5L
TJ256MN-NG5A
TJ350HD-NG5
TJ325MN-NG5L
TJ400SC-NG5
TJ410HD-NG5
TJ378MN-NG5L
TJ440PS-NG5
TJ450SC-NG5
Biogas Generator
Biogas Generator
TJ380PE-BG5L
TJ466PE-BG5L
TJ232MN-BG5L
TJ257MN-BG5L
TJ375MN-BG5L
TJ378MN-BG5L
TJ433MN-BG5L
TJ438MN-BG5L
Diesel Generator
Diesel Generator
TJ500DW6
TJ500HD6
TJ500PE6
TJ500EC
TJ500BD6
TJ500BD
TJ500DW
TJ500HD
TJ510CM6
TJ500PE
TJ525CM6
TJ550BD
TJ550DW
TJ550EC
TJ550HD
TJ550PE
TJ550CM6
TJ575BD6
TJ575PE6
TJ575DW6
TJ575HD6
TJ580DW
TJ580HD
TJ600DW
TJ600HD
TJ600PE
TJ625BD
TJ625DW6
TJ625HD6
TJ625PE6
TJ630HD6
TJ630DW6
TJ630DW
TJ630HD
TJ640PE6
TJ650BD
TJ650BD6
TJ660DW
TJ660HD
TJ660PE
TJ680PE
TJ700BD
TJ700DW6
TJ700HD6
TJ700HD
TJ700DW
TJ710PE6
TJ715BD
TJ730DW
TJ730HD
TJ730BD
TJ720PE
TJ750HD
TJ750DW
TJ750DW6
TJ750HD6
TJ750BD6
TJ750CM6
TJ750PE6
TJ750BD
TJ770PE6
TJ800PE
TJ830HD
TJ825BD
TJ850HD
TJ820PE6
TJ835BD6
TJ830DW
TJ850DW
TJ840PE
TJ850PE
TJ850BD
TJ890PE
TJ880BD6
TJ875DW6
TJ875HD6
TJ900PE
TJ900DW
TJ900HD
TJ910BD
TJ910PE6
TJ900BD
TJ925PE6
TJ930BD
TJ930DW6
TJ930HD6
TJ940DW6
TJ940HD6
TJ950PE6
TJ940PE6
Rental Generator
Rental Generator
TJT4F510JD
TJT4F625V
TJ660-RPE
TJ692S5-RV
TJT4F700V
Natural Gas Generator
Natural Gas Generator
TJ529PE-NG5L
TJ532MN-NG5L
TJ600MN-NG5C
TJ626PE-NG5L
TJ500SC-NG5
TJ695PS-NG5
TJ655MN-NG5L
TJ840PS-NG5
Biogas Generator
Biogas Generator
TJ529PE-BG5L
TJ626PE-BG5L
TJ532MN-BG5L
TJ655MN-BG5L
TJ685MN-BG6A
Diesel Generator
Diesel Generator
TJ1000DW6
TJ1000HD6
TJ1000BD6
TJ1000PE6
TJ1000PE
TJ1000DW
TJ1000HD
TJ1000CM6
TJ1000BD
TJ1100PE6
TJ1100BD
TJ1100PE
TJ1100DW6
TJ1100HD6
TJ1140CMK6
TJ1150BD6
TJ1150CM6
TJ1250PE
TJ1250BD
TJ1270CM6
TJ1400BD6
TJ1375PE6
TJ1400BD
TJ1400MS
TJ1400PE
TJ1385PE6
TJ1450BD6
TJ1500MS6
TJ1500BD6
TJ1500PE6
TJ1500MS
TJ1500BD
TJ1500PE
TJ1650BD
TJ1650PE
TJ1650PE6
TJ1650MS
TJ1900MS6
TJ1690MS6
TJ1700MS
TJ1900CMK6
TJ1800PE
TJ1900CM6
TJ1890PE6
TJ1900PE
TJ1900MS
TJ1900BD
TJ2000PE
TJ2100MS
TJ2050BD
TJ2200PE
TJ2200MS
TJ2270PE
TJ2400BD
TJ2500BD
TJ2500PE
TJ2500MS
TJ2500BD
TJ2650MS
TJ2500PE5L-11kV
TJ2750BD
TJ2800MS
TJ2800BD
TJ3300BD
TJ3650BD
TJ2050MS6
TJ2280MS6
TJ2500MS6
TJ1250BD6
TJ2250BD
TJ3000BD
TJ4200BD
Natural Gas Generator
Natural Gas Generator
TJ1083PE-NG5L
TJ1240PE-NG5L
TJ1110PS-NG5
Biogas Generator
Biogas Generator
TJ1081PE-BG5L
TJ1240PE-BG5L
Power Systems
Cogeneration & Trigeneration
Energy Storage Systems (TESS)
Lighting Towers
Portable Power Stations
46 - 179 kVA
Product Group
180 - 499 kVA
Product Group
500 - 999 kVA
Product Group
> 1000 kVA
Product Group
Solutions Industrial Solutions Microgrid Solutions
Finance & Retail Solutions
Mining Solutions
Telecom Solutions
Data Center Solutions
Seismic Generator Set Solutions
EXPROOF Solutions
Energy Industry Solutions
Special Project Designs Remote Monitoring
Synchronization Solutions
References Local References
Special Fueled Project References
Global References
Power Calculator
Goon Power Calculator
Service After Sales Services
Training
Spare Parts
Corporate About Us About Us
History
Message of the Management
Mission & Vision
Policies Occupational Safety&Health Policy
Quality Policy
Environmental Policy
Human Resources
Social Responsibility
Certificate
Media Press Bulletins
Positive Energy
Blog
Contact Contact Form
Contact Us
Customer Satisfaction
Frequently Asked Questions
EN
TR
RU
ES
FR
DE
Diesel Generator
Home
>
Generator
>
Diesel Generator
Raise Your Standards
Teksan offers solutions to meet any need with diesel generator sets with or without cabins with power options ranging from 9 kVA to 4500 kVA which are available in its standard product portfolio. With their high performance powered by technology, low operating costs and longevity, Teksan Diesel Generator Sets set the standards for the generator market.
PRODUCT BROCHURE
| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL
| Standby (ESP) | Prime (PRP)
| kVA | kW | kVA | kW
| | TJ8BD-1 | 1 | 50 | 8 | 6.4 | 7 | 5.6 | 230 | BAUDOUIN |
| | TJ8PE-1 | 1 | 50 | 8 | 6.4 | 7 | 5.6 | 230 | PERKINS |
| | TJ9PE6-1 | 1 | 60 | 9 | 9 | 8 | 8 | 240 | PERKINS |
| | TJ10ER | 3 | 50 | 10 | 8 | 9 | 7 | 400 | ERIN |
| | TJ10PE | 3 | 50 | 10 | 8 | 9 | 7.2 | 400 | PERKINS |
| | TJ10BD | 3 | 50 | 11 | 9 | 10 | 8 | 400 | BAUDOUIN |
| | TJ11PE-1 | 1 | 50 | 11 | 8.8 | 10 | 8 | 230 | PERKINS |
| | TJ12BD-1 | 1 | 50 | 12 | 9.6 | 11 | 8.8 | 230 | BAUDOUIN |
| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 480 | PERKINS |
| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 440 | PERKINS |
| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 220 | PERKINS |
| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 208 | PERKINS |
| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 380 | PERKINS |
| | TJ12PE6 | 3 | 60 | 12 | 9.6 | 11 | 8.8 | 416 | PERKINS |
| | TJ12PE6-1 | 1 | 60 | 12 | 9.6 | 11 | 8.8 | 240 | PERKINS |
| | TJ15BD | 3 | 50 | 13 | 10 | 11 | 9 | 400 | BAUDOUIN |
| | TJ15PE | 3 | 50 | 14 | 11.2 | 13 | 10 | 400 | PERKINS |
| | TJ14PE-1 | 1 | 50 | 14 | 11 | 13 | 10 | 230 | PERKINS |
| | TJ14BD-1 | 1 | 50 | 14 | 11 | 13 | 10 | 230 | BAUDOUIN |
| | TJ15PE-1 | 1 | 50 | 14 | 11 | 13 | 10 | 230 | PERKINS |
| | TJ15PE6 | 3 | 60 | 14 | 11 | 13 | 10 | 380 | PERKINS |
| | TJ15PE6 | 3 | 60 | 15 | 12 | 14 | 11 | 208 | PERKINS |
| | TJ15PE6 | 3 | 60 | 15 | 12 | 14 | 11 | 416 | PERKINS |
| | TJ15PE6 | 3 | 60 | 16 | 12.8 | 15 | 12 | 480 | PERKINS |
| | TJ15PE6 | 3 | 60 | 16 | 12.8 | 15 | 12 | 440 | PERKINS |
| | TJ15PE6 | 3 | 60 | 16 | 12.8 | 15 | 12 | 220 | PERKINS |
| | TJ16BD-1 | 1 | 50 | 16 | 16 | 15 | 15 | 230 | BAUDOUIN |
| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 15 | 12 | 380 | PERKINS |
| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 416 | PERKINS |
| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 480 | PERKINS |
| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 440 | PERKINS |
| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 220 | PERKINS |
| | TJ17PE6 | 3 | 60 | 17 | 13.6 | 16 | 12.8 | 208 | PERKINS |
| | TJ18PE-1 | 1 | 50 | 18 | 14.4 | 16 | 13 | 230 | PERKINS |
| | TJ26PE6-1 | 1 | 60 | 19 | 19 | 17 | 17 | 240 | PERKINS |
| | TJ19PE6-1 | 1 | 60 | 19 | 15 | 18 | 14 | 240 | PERKINS |
| | TJ20BD | 3 | 50 | 20 | 16 | 18 | 14 | 400 | BAUDOUIN |
| | TJ20BD | 3 | 50 | 21 | 16.8 | 19 | 15.2 | 400 | BAUDOUIN |
| | TJ22PE | 3 | 50 | 22 | 17.6 | 20 | 16 | 400 | PERKINS |
| | TJ22PE-1 | 1 | 50 | 22 | 18 | 20 | 16 | 230 | PERKINS |
| | TJ25BD6 | 3 | 60 | 22 | 17.6 | 20 | 16 | 380 | BAUDOUIN |
| | TJ23BD-1 | 1 | 50 | 23 | 18 | 21 | 17 | 230 | BAUDOUIN |
| | TJ24CM | 3 | 50 | 24 | 19.2 | 22 | 17.6 | 400 | CUMMINS |
| | TJ25BD6 | 3 | 60 | 24 | 19.2 | 22 | 17.6 | 416 | BAUDOUIN |
| | TJ25BD6 | 3 | 60 | 24 | 19.2 | 22 | 17.6 | 208 | BAUDOUIN |
| | TJ25BD6 | 3 | 60 | 25 | 20 | 23 | 18.4 | 440 | BAUDOUIN |
| | TJ25BD6 | 3 | 60 | 25 | 20 | 23 | 18.4 | 220 | BAUDOUIN |
| | TJ25BD6 | 3 | 60 | 25 | 20.2 | 24 | 19 | 480 | BAUDOUIN |
| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 480 | PERKINS |
| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 440 | PERKINS |
| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 220 | PERKINS |
| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 208 | PERKINS |
| | TJ26PE6 | 3 | 60 | 26 | 20 | 24 | 19 | 380 | PERKINS |
| | TJ26PE6 | 3 | 60 | 26 | 20.8 | 24 | 19 | 416 | PERKINS |
| | TJ25BD | 3 | 50 | 27 | 21.6 | 24 | 19 | 400 | BAUDOUIN |
| | TJ25PE-1 | 1 | 50 | 27 | 21.6 | 24 | 19 | 230 | PERKINS |
| | TJ30BD-1 | 1 | 50 | 27 | 21.6 | 25 | 20 | 230 | BAUDOUIN |
| | TJ30BD-1 | 1 | 50 | 28 | 22 | 25 | 20 | 230 | BAUDOUIN |
| | TJ30CM | 3 | 50 | 29 | 23.2 | 26 | 20.8 | 400 | CUMMINS |
| | TJ29PE6-1 | 1 | 60 | 29 | 23 | 27 | 21.6 | 240 | PERKINS |
| | TJ30PE-1 | 1 | 50 | 29 | 23 | 27 | 21 | 230 | PERKINS |
| | TJ30BD6 | 3 | 60 | 30 | 24 | 28 | 22.4 | 208 | BAUDOUIN |
| | TJ30BD6 | 3 | 60 | 30 | 24 | 28 | 22.4 | 380 | BAUDOUIN |
| | TJ30BD6 | 3 | 60 | 30 | 24 | 28 | 22.4 | 416 | BAUDOUIN |
| | TJ30BD6 | 3 | 60 | 31 | 24.8 | 28 | 22.4 | 440 | BAUDOUIN |
| | TJ30BD6 | 3 | 60 | 31 | 24.8 | 28 | 22.4 | 220 | BAUDOUIN |
| | TJ30BD6 | 3 | 60 | 31 | 24.8 | 29 | 23 | 480 | BAUDOUIN |
| | TJ32PE6-1 | 1 | 60 | 32 | 25.6 | 29 | 23 | 240 | PERKINS |
| | TJ33PE | 3 | 50 | 33 | 26.4 | 30 | 24 | 400 | PERKINS |
| | TJ35BD | 3 | 50 | 35 | 28 | 32 | 25.6 | 400 | BAUDOUIN |
| | TJ35YM | 3 | 50 | 35 | 28 | 32 | 25 | 400 | YAVUZ MOTOR |
| | TJ40BD6 | 3 | 60 | 37 | 30 | 34 | 27 | 380 | BAUDOUIN |
| | TJ40CM | 3 | 50 | 38 | 30.4 | 35 | 28 | 400 | CUMMINS |
| | TJ40PE6 | 3 | 60 | 38 | 30.4 | 35 | 28 | 208 | PERKINS |
| | TJ40PE6 | 3 | 60 | 38 | 30.4 | 35 | 28 | 416 | PERKINS |
| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 380 | PERKINS |
| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 480 | PERKINS |
| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 440 | PERKINS |
| | TJ40PE6 | 3 | 60 | 39 | 31.2 | 36 | 28.8 | 220 | PERKINS |
| | TJ40BD-1 | 1 | 50 | 41 | 33 | 36 | 29 | 230 | BAUDOUIN |
| | TJ40BD6 | 3 | 60 | 41 | 33 | 37 | 30 | 416 | BAUDOUIN |
| | TJ40BD6 | 3 | 60 | 41 | 33 | 37 | 30 | 208 | BAUDOUIN |
| | TJ40PE-1 | 1 | 50 | 41 | 33 | 37 | 30 | 230 | PERKINS |
| | TJ43PE6-1 | 1 | 60 | 43 | 34 | 39 | 31 | 240 | PERKINS |
| | TJ40BD6 | 3 | 60 | 43 | 34 | 39 | 31 | 480 | BAUDOUIN |
| | TJ40BD6 | 3 | 60 | 43 | 34 | 39 | 31 | 440 | BAUDOUIN |
| | TJ40BD6 | 3 | 60 | 43 | 34 | 39 | 31 | 220 | BAUDOUIN |
| | TJ45CM | 3 | 50 | 44 | 35.2 | 40 | 32 | 400 | CUMMINS |
| | TJ45YM | 3 | 50 | 44 | 35 | 40 | 32 | 400 | YAVUZ MOTOR |
| | TJ45PE | 3 | 50 | 44 | 35 | 40 | 32 | 400 | PERKINS |
| | TJ45BD | 3 | 50 | 45 | 36 | 40 | 32 | 400 | BAUDOUIN |
| | TJ45BD-1 | 1 | 50 | 46 | 37 | 42 | 33 | 230 | BAUDOUIN |
| | TJ45PE-1 | 1 | 50 | 46 | 37 | 42 | 34 | 230 | PERKINS |
| | TJ50CM | 3 | 50 | 48 | 38.4 | 42 | 33.6 | 400 | CUMMINS |
| | TJ50BD6 | 3 | 60 | 49 | 39 | 44 | 35 | 380 | BAUDOUIN |
| | TJ49PE6-1 | 1 | 60 | 49 | 39 | 45 | 36 | 240 | PERKINS |
| | TJ50BD | 3 | 50 | 50 | 40 | 45 | 36 | 400 | BAUDOUIN |
| | TJ50PE | 3 | 50 | 50 | 40 | 45 | 36 | 400 | PERKINS |
| | TJ50BD6 | 3 | 60 | 50 | 40 | 46 | 37 | 416 | BAUDOUIN |
| | TJ50BD6 | 3 | 60 | 50 | 40 | 46 | 37 | 208 | BAUDOUIN |
| | TJ50BD6 | 3 | 60 | 51 | 40.8 | 46 | 37 | 440 | BAUDOUIN |
| | TJ50BD6 | 3 | 60 | 51 | 40.8 | 46 | 37 | 220 | BAUDOUIN |
| | TJ50BD6 | 3 | 60 | 51 | 40.8 | 47 | 37 | 480 | BAUDOUIN |
| | TJ50BD-1 | 1 | 50 | 52 | 41 | 47 | 37 | 230 | BAUDOUIN |
| | TJ50PE-1 | 1 | 50 | 53 | 42 | 48 | 38 | 230 | PERKINS |
| | TJ60BD | 3 | 50 | 57 | 45 | 52 | 41 | 400 | BAUDOUIN |
| | TJ57PE6-1 | 1 | 60 | 57 | 45 | 52 | 41 | 240 | PERKINS |
| | TJ55BD-1 | 1 | 50 | 55 | 44 | 53 | 42 | 230 | BAUDOUIN |
| | TJ60PE-1 | 1 | 50 | 59 | 47 | 54 | 43 | 230 | PERKINS |
| | TJ60CM | 3 | 50 | 61 | 48.8 | 54 | 43.2 | 400 | CUMMINS |
| | TJ60PE5L | 3 | 50 | 60 | 48 | 55 | 44 | 400 | PERKINS |
| | TJ60PE6 | 3 | 60 | 60 | 48 | 55 | 44 | 480 | PERKINS |
| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 55 | 44 | 380 | PERKINS |
| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44 | 416 | PERKINS |
| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44 | 440 | PERKINS |
| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44.8 | 220 | PERKINS |
| | TJ60PE6 | 3 | 60 | 61 | 48.8 | 56 | 44.8 | 208 | PERKINS |
| | TJ62PE6-1 | 1 | 60 | 61 | 49 | 56 | 45 | 240 | PERKINS |
| | TJ70BD6 | 3 | 60 | 63 | 50 | 57 | 45 | 380 | BAUDOUIN |
| | TJ66PE | 3 | 50 | 66 | 52.8 | 60 | 48 | 400 | PERKINS |
| | TJ66CM | 3 | 50 | 66 | 52.8 | 62 | 49.6 | 400 | CUMMINS |
| | TJ66CME | 3 | 50 | 66 | 52.8 | 62 | 49.6 | 400 | CUMMINS |
| | TJ70BD | 3 | 50 | 68 | 54 | 62 | 49 | 400 | BAUDOUIN |
| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 62 | 49.6 | 416 | BAUDOUIN |
| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 62 | 49.6 | 208 | BAUDOUIN |
| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 63 | 50 | 480 | BAUDOUIN |
| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 63 | 50 | 440 | BAUDOUIN |
| | TJ70BD6 | 3 | 60 | 68 | 54.4 | 63 | 50 | 220 | BAUDOUIN |
| | TJ69PE6-1 | 1 | 60 | 69 | 55 | 63 | 50 | 240 | PERKINS |
| | TJ70BD-1 | 1 | 50 | 71 | 57 | 64 | 51 | 230 | BAUDOUIN |
| | TJ70YM | 3 | 50 | 70 | 56 | 65 | 52 | 400 | YAVUZ MOTOR |
| | TJ72PE | 3 | 50 | 71 | 56.8 | 65 | 52 | 400 | PERKINS |
| | TJ72BD | 3 | 50 | 72 | 57 | 65 | 52 | 400 | BAUDOUIN |
| | TJ72PE6-1 | 1 | 60 | 72 | 57.6 | 65 | 52 | 240 | PERKINS |
| | TJ72PE | 3 | 50 | 73 | 58 | 66 | 53 | 400 | PERKINS |
| | TJ75PE-1 | 1 | 50 | 73 | 58 | 67 | 54 | 230 | PERKINS |
| | TJ75PE6 | 3 | 60 | 77 | 61.6 | 70 | 56 | 380 | PERKINS |
| | TJ75PE6 | 3 | 60 | 77 | 61.6 | 70 | 56 | 480 | PERKINS |
| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 440 | PERKINS |
| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 220 | PERKINS |
| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 208 | PERKINS |
| | TJ75PE6 | 3 | 60 | 78 | 62.4 | 70 | 56 | 416 | PERKINS |
| | TJ83PE | 3 | 50 | 83 | 66 | 75 | 60 | 400 | PERKINS |
| | TJ83PE6-1 | 1 | 60 | 83 | 66 | 76 | 61 | 240 | PERKINS |
| | TJ85PE6 | 3 | 60 | 85 | 68 | 78 | 62.4 | 380 | PERKINS |
| | TJ85PE6 | 3 | 60 | 86 | 69 | 78 | 62.4 | 416 | PERKINS |
| | TJ85PE6 | 3 | 60 | 86 | 69 | 78 | 62.4 | 480 | PERKINS |
| | TJ85PE6 | 3 | 60 | 86 | 69 | 78 | 62.4 | 208 | PERKINS |
| | TJ85BD | 3 | 50 | 87 | 69 | 78 | 62 | 400 | BAUDOUIN |
| | TJ90BD | 3 | 50 | 87 | 69.6 | 78 | 62.4 | 400 | BAUDOUIN |
| | TJ90BD6 | 3 | 60 | 87 | 70 | 78 | 62.4 | 480 | BAUDOUIN |
| | TJ90BD6 | 3 | 60 | 87 | 70 | 78 | 62.4 | 380 | BAUDOUIN |
| | TJ85PE6 | 3 | 60 | 86 | 69 | 79 | 63 | 440 | PERKINS |
| | TJ85PE6 | 3 | 60 | 86 | 69 | 79 | 63 | 220 | PERKINS |
| | TJ100BD6 | 3 | 60 | 87 | 70 | 79 | 63 | 380 | BAUDOUIN |
| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 416 | BAUDOUIN |
| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 440 | BAUDOUIN |
| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 220 | BAUDOUIN |
| | TJ90BD6 | 3 | 60 | 88 | 70 | 79 | 63 | 208 | BAUDOUIN |
| | TJ90BD-1 | 1 | 50 | 88 | 70 | 80 | 64 | 230 | BAUDOUIN |
| | TJ90PE-1 | 1 | 50 | 88 | 70 | 80 | 64 | 230 | PERKINS |
| | TJ90PE | 3 | 50 | 89 | 71 | 81 | 65 | 400 | PERKINS |
| | TJ89PE6-1 | 1 | 60 | 89 | 71 | 81 | 65 | 240 | PERKINS |
| | TJ90YM | 3 | 50 | 88 | 70 | 83 | 66.4 | 400 | YAVUZ MOTOR |
| | TJ90CM | 3 | 50 | 91 | 72.8 | 83 | 66.4 | 400 | CUMMINS |
| | TJ100BD6 | 3 | 60 | 96 | 77 | 87 | 70 | 416 | BAUDOUIN |
| | TJ100BD6 | 3 | 60 | 96 | 77 | 87 | 70 | 208 | BAUDOUIN |
| | TJ100BD | 3 | 50 | 100 | 80 | 90 | 72 | 400 | BAUDOUIN |
| | TJ100PE | 3 | 50 | 100 | 80 | 90 | 72 | 400 | PERKINS |
| | TJ100YM | 3 | 50 | 100 | 80 | 91 | 72 | 400 | YAVUZ MOTOR |
| | TJ130PE6-1 | 1 | 60 | 100 | 100 | 91 | 91 | 240 | PERKINS |
| | TJ100BD6 | 3 | 60 | 101 | 81 | 92 | 73 | 440 | BAUDOUIN |
| | TJ100BD6 | 3 | 60 | 101 | 81 | 92 | 73 | 220 | BAUDOUIN |
| | TJ100PE6 | 3 | 60 | 101 | 80.8 | 92 | 73.6 | 440 | PERKINS |
| | TJ100PE6 | 3 | 60 | 101 | 80.8 | 92 | 73.6 | 220 | PERKINS |
| | TJ100PE6 | 3 | 60 | 102 | 81.6 | 93 | 74.4 | 480 | PERKINS |
| | TJ100BD6 | 3 | 60 | 104 | 83.2 | 93 | 74.4 | 480 | BAUDOUIN |
| | TJ100PE6 | 3 | 60 | 103 | 82.4 | 94 | 75.2 | 380 | PERKINS |
| | TJ100PE6-1 | 1 | 60 | 103 | 82 | 94 | 75 | 240 | PERKINS |
| | TJ100PE6 | 3 | 60 | 104 | 83 | 95 | 76 | 416 | PERKINS |
| | TJ100PE6 | 3 | 60 | 104 | 83 | 95 | 76 | 208 | PERKINS |
| | TJ125BD6 | 3 | 60 | 109 | 87 | 99 | 79 | 380 | BAUDOUIN |
| | TJ125PE6 | 3 | 60 | 109 | 87 | 99 | 79.2 | 380 | PERKINS |
| | TJ110PE | 3 | 50 | 110 | 88 | 100 | 80 | 400 | PERKINS |
| | TJ110YM | 3 | 50 | 110 | 88 | 100 | 80 | 400 | YAVUZ MOTOR |
| | TJ110BD | 3 | 50 | 111 | 89 | 100 | 80 | 400 | BAUDOUIN |
| | TJ110BD | 3 | 50 | 112 | 89.6 | 100 | 80 | 400 | BAUDOUIN |
| | TJ110CM | 3 | 50 | 111 | 88.8 | 102 | 81.6 | 400 | CUMMINS |
| | TJ125BD6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 208 | BAUDOUIN |
| | TJ125BD6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 416 | BAUDOUIN |
| | TJ125PE6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 416 | PERKINS |
| | TJ125PE6 | 3 | 60 | 119 | 95 | 108 | 86.4 | 208 | PERKINS |
| | TJ125BD6 | 3 | 60 | 125 | 100 | 114 | 91.2 | 440 | BAUDOUIN |
| | TJ125BD6 | 3 | 60 | 125 | 100 | 114 | 91.2 | 220 | BAUDOUIN |
| | TJ125PE6 | 3 | 60 | 127 | 101.6 | 115 | 92 | 440 | PERKINS |
| | TJ125PE6 | 3 | 60 | 127 | 101.6 | 115 | 92 | 220 | PERKINS |
| | TJ125BD6 | 3 | 60 | 126 | 101 | 116 | 93 | 480 | BAUDOUIN |
| | TJ125PE6 | 3 | 60 | 128 | 102.4 | 116 | 92.8 | 480 | PERKINS |
| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 480 | PERKINS |
| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 208 | PERKINS |
| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 380 | PERKINS |
| | TJ130PE6 | 3 | 60 | 130 | 104 | 118 | 94 | 416 | PERKINS |
| | TJ130PE6 | 3 | 60 | 130 | 104 | 119 | 95 | 440 | PERKINS |
| | TJ130PE6 | 3 | 60 | 130 | 104 | 119 | 95 | 220 | PERKINS |
| | TJ140BD | 3 | 50 | 138 | 110 | 125 | 100 | 400 | BAUDOUIN |
| | TJ140PE | 3 | 50 | 138 | 110 | 125 | 100 | 400 | PERKINS |
| | TJ165BD6 | 3 | 60 | 147 | 117.6 | 134 | 107 | 380 | BAUDOUIN |
| | TJ150PE | 3 | 50 | 150 | 120 | 136 | 108 | 400 | PERKINS |
| | TJ150CM | 3 | 50 | 150 | 120 | 140 | 112 | 400 | CUMMINS |
| | TJ150BD | 3 | 50 | 153 | 122.4 | 140 | 112 | 400 | BAUDOUIN |
| | TJ165BD6 | 3 | 60 | 161 | 129 | 146 | 117 | 416 | BAUDOUIN |
| | TJ165BD6 | 3 | 60 | 161 | 129 | 146 | 117 | 208 | BAUDOUIN |
| | TJ165BD6 | 3 | 60 | 167 | 133 | 150 | 120 | 480 | BAUDOUIN |
| | TJ165BD6 | 3 | 60 | 167 | 133.6 | 150 | 120 | 440 | BAUDOUIN |
| | TJ165BD6 | 3 | 60 | 167 | 133.6 | 150 | 120 | 220 | BAUDOUIN |
| | TJ165PE | 3 | 50 | 166 | 133 | 151 | 121 | 400 | PERKINS |
| | TJ170CM | 3 | 50 | 168 | 134.4 | 154 | 123.2 | 400 | CUMMINS |
| | TJ165BD | 3 | 50 | 169 | 135.2 | 154 | 123.2 | 400 | BAUDOUIN |
| | TJ170CM6 | 3 | 60 | 170 | 136 | 155 | 124 | 220 | CUMMINS |
| | TJ170PE6 | 3 | 60 | 171 | 136.8 | 155 | 124 | 480 | PERKINS |
| | TJ170PE6 | 3 | 60 | 171 | 136.8 | 155 | 124 | 220 | PERKINS |
| | TJ170PE6 | 3 | 60 | 171 | 136.8 | 155 | 124 | 440 | PERKINS |
| | TJ170PE6 | 3 | 60 | 177 | 141.6 | 155 | 124 | 416 | PERKINS |
| | TJ170PE6 | 3 | 60 | 177 | 141.6 | 155 | 124 | 208 | PERKINS |
| | TJ170CM6 | 3 | 60 | 171 | 136.8 | 156 | 124.8 | 208 | CUMMINS |
| | TJ170PE6 | 3 | 60 | 172 | 137 | 156 | 124.8 | 380 | PERKINS |
| | TJ175BD | 3 | 50 | 176 | 140 | 160 | 128 | 400 | BAUDOUIN |
| | TJ175HD | 3 | 50 | 176 | 140 | 160 | 128 | 400 | HYUNDAI |
| | TJ170CM6 | 3 | 60 | 170 | 136 | 161 | 128.8 | 480 | CUMMINS |
| | TJ170CM6 | 3 | 60 | 171 | 136.8 | 162 | 129.6 | 380 | CUMMINS |
| | TJ200BD6 | 3 | 60 | 179 | 143 | 163 | 130 | 208 | BAUDOUIN |
| | TJ200BD6 | 3 | 60 | 179 | 143 | 163 | 130 | 416 | BAUDOUIN |
| | TJ180BD | 3 | 50 | 182 | 145 | 165 | 132 | 400 | BAUDOUIN |
| | TJ180DW | 3 | 50 | 182 | 145 | 165 | 144 | 400 | DOOSAN |
| | TJ180HD | 3 | 50 | 182 | 145 | 165 | 132 | 400 | HYUNDAI |
| | TJ180PE | 3 | 50 | 182 | 145 | 165 | 132 | 400 | PERKINS |
| | TJ200BD6 | 3 | 60 | 182 | 145.6 | 165 | 132 | 380 | BAUDOUIN |
| | TJ190PE6 | 3 | 60 | 189 | 151 | 172 | 137 | 440 | PERKINS |
| | TJ190PE6 | 3 | 60 | 189 | 151 | 172 | 137 | 220 | PERKINS |
| | TJ200BD6 | 3 | 60 | 189 | 151 | 172 | 137.6 | 440 | BAUDOUIN |
| | TJ200BD6 | 3 | 60 | 189 | 151 | 172 | 137.6 | 220 | BAUDOUIN |
| | TJ190PE6 | 3 | 60 | 190 | 152 | 172 | 137 | 380 | PERKINS |
| | TJ190PE6 | 3 | 60 | 190 | 152 | 172 | 137 | 480 | PERKINS |
| | TJ190PE6 | 3 | 60 | 191 | 152.8 | 172 | 137 | 416 | PERKINS |
| | TJ190PE6 | 3 | 60 | 191 | 152.8 | 172 | 137 | 208 | PERKINS |
| | TJ200BD6 | 3 | 60 | 199 | 159.2 | 179 | 143.2 | 480 | BAUDOUIN |
| | TJ200BD | 3 | 50 | 200 | 160 | 180 | 144 | 400 | BAUDOUIN |
| | TJ200CM | 3 | 50 | 200 | 160 | 180 | 144 | 400 | CUMMINS |
| | TJ200DW | 3 | 50 | 200 | 160 | 180 | 144 | 400 | DOOSAN |
| | TJ200HD | 3 | 50 | 200 | 160 | 180 | 144 | 400 | HYUNDAI |
| | TJ200PE | 3 | 50 | 204 | 163 | 184 | 147 | 400 | PERKINS |
| | TJ250BD6 | 3 | 60 | 215 | 172 | 195 | 156 | 208 | BAUDOUIN |
| | TJ250BD6 | 3 | 60 | 215 | 172 | 195 | 156 | 416 | BAUDOUIN |
| | TJ220CM | 3 | 50 | 220 | 176 | 195 | 156 | 400 | CUMMINS |
| | TJ220PE6 | 3 | 60 | 219 | 175 | 199 | 159 | 380 | PERKINS |
| | TJ220BD | 3 | 50 | 220 | 176 | 200 | 160 | 400 | BAUDOUIN |
| | TJ220PE | 3 | 50 | 220 | 176 | 200 | 160 | 400 | PERKINS |
| | TJ220DW | 3 | 50 | 220 | 176 | 200 | 160 | 400 | DOOSAN |
| | TJ220HD | 3 | 50 | 220 | 176 | 200 | 160 | 400 | HYUNDAI |
| | TJ250BD6 | 3 | 60 | 220 | 176 | 200 | 160 | 380 | BAUDOUIN |
| | TJ220PE6 | 3 | 60 | 221 | 176.8 | 200 | 160 | 480 | PERKINS |
| | TJ220PE6 | 3 | 60 | 221 | 176.8 | 201 | 160.8 | 416 | PERKINS |
| | TJ220PE6 | 3 | 60 | 221 | 176.8 | 201 | 160.8 | 208 | PERKINS |
| | TJ220PE6 | 3 | 60 | 224 | 179.2 | 201 | 160.8 | 440 | PERKINS |
| | TJ220PE6 | 3 | 60 | 224 | 179.2 | 201 | 160.8 | 220 | PERKINS |
| | TJ250BD6 | 3 | 60 | 231 | 185 | 210 | 168 | 440 | BAUDOUIN |
| | TJ250BD6 | 3 | 60 | 231 | 185 | 210 | 168 | 220 | BAUDOUIN |
| | TJ250CM6 | 3 | 60 | 253 | 202.4 | 211 | 168.8 | 220 | CUMMINS |
| | TJ250CM6 | 3 | 60 | 250 | 200 | 221 | 176.8 | 380 | CUMMINS |
| | TJ250CM6 | 3 | 60 | 257 | 205.6 | 223 | 178.4 | 208 | CUMMINS |
| | TJ250DW6 | 3 | 60 | 244 | 195 | 224 | 179 | 380 | DOOSAN |
| | TJ250HD6 | 3 | 60 | 244 | 195 | 224 | 179 | 380 | HYUNDAI |
| | TJ250BD6 | 3 | 60 | 250 | 200 | 225 | 180 | 480 | BAUDOUIN |
| | TJ250CM6 | 3 | 60 | 250 | 200 | 225 | 180 | 480 | CUMMINS |
| | TJ260PE6 | 3 | 60 | 250 | 200 | 226 | 180.8 | 380 | PERKINS |
| | TJ250DW6 | 3 | 60 | 246 | 197 | 227 | 182 | 416 | DOOSAN |
| | TJ250DW6 | 3 | 60 | 246 | 197 | 227 | 182 | 208 | DOOSAN |
| | TJ250HD6 | 3 | 60 | 246 | 197 | 227 | 182 | 416 | HYUNDAI |
| | TJ250HD6 | 3 | 60 | 246 | 197 | 227 | 182 | 208 | HYUNDAI |
| | TJ250PE | 3 | 50 | 252 | 201 | 228 | 182 | 400 | PERKINS |
| | TJ250DW6 | 3 | 60 | 250 | 200 | 230 | 184 | 440 | DOOSAN |
| | TJ250DW6 | 3 | 60 | 250 | 200 | 230 | 184 | 220 | DOOSAN |
| | TJ250HD6 | 3 | 60 | 250 | 200 | 230 | 184 | 440 | HYUNDAI |
| | TJ250HD6 | 3 | 60 | 250 | 200 | 230 | 184 | 220 | HYUNDAI |
| | TJ260PE6 | 3 | 60 | 253 | 202.4 | 230 | 184 | 220 | PERKINS |
| | TJ260PE6 | 3 | 60 | 253 | 202.4 | 230 | 184 | 440 | PERKINS |
| | TJ250DW6 | 3 | 60 | 250 | 200 | 231 | 185 | 480 | DOOSAN |
| | TJ250HD6 | 3 | 60 | 250 | 200 | 231 | 185 | 480 | HYUNDAI |
| | TJ260PE6 | 3 | 60 | 254 | 203.2 | 232 | 185.6 | 416 | PERKINS |
| | TJ260PE6 | 3 | 60 | 254 | 203.2 | 232 | 185.6 | 208 | PERKINS |
| | TJ260PE6 | 3 | 60 | 259 | 207.2 | 236 | 188.8 | 480 | PERKINS |
| | TJ260BD | 3 | 50 | 260 | 208 | 236 | 189 | 400 | BAUDOUIN |
| | TJ275BD6 | 3 | 60 | 270 | 216 | 245 | 196 | 380 | BAUDOUIN |
| | TJ275BD | 3 | 50 | 275 | 220 | 250 | 200 | 400 | BAUDOUIN |
| | TJ275CM | 3 | 50 | 275 | 220 | 250 | 200 | 400 | CUMMINS |
| | TJ275DW | 3 | 50 | 275 | 220 | 250 | 200 | 400 | DOOSAN |
| | TJ275EC | 3 | 50 | 275 | 220 | 250 | 200 | 400 | FORD |
| | TJ275HD | 3 | 50 | 275 | 220 | 250 | 200 | 400 | HYUNDAI |
| | TJ275PE | 3 | 50 | 275 | 220 | 250 | 200 | 400 | PERKINS |
| | TJ275BD6 | 3 | 60 | 275 | 220 | 250 | 200 | 416 | BAUDOUIN |
| | TJ275BD6 | 3 | 60 | 275 | 220 | 250 | 200 | 208 | BAUDOUIN |
| | TJ275BD6 | 3 | 60 | 282 | 225.6 | 255 | 204 | 440 | BAUDOUIN |
| | TJ275BD6 | 3 | 60 | 282 | 225.6 | 255 | 204 | 220 | BAUDOUIN |
| | TJ275BD6 | 3 | 60 | 283 | 226.4 | 257 | 205.6 | 480 | BAUDOUIN |
| | TJ290BD | 3 | 50 | 290 | 232 | 264 | 211 | 400 | BAUDOUIN |
| | TJ300BD6 | 3 | 60 | 292 | 233.6 | 265 | 212 | 208 | BAUDOUIN |
| | TJ300BD6 | 3 | 60 | 292 | 233 | 265 | 212 | 416 | BAUDOUIN |
| | TJ300PE | 3 | 50 | 303 | 242 | 275 | 220 | 400 | PERKINS |
| | TJ300BD6 | 3 | 60 | 303 | 242 | 275 | 220 | 380 | BAUDOUIN |
| | TJ300DW | 3 | 50 | 303 | 242 | 275 | 220 | 400 | DOOSAN |
| | TJ300HD | 3 | 50 | 303 | 242 | 275 | 220 | 400 | HYUNDAI |
| | TJ300CM | 3 | 50 | 308 | 246.4 | 277 | 221.6 | 400 | CUMMINS |
| | TJ300BD6 | 3 | 60 | 308 | 246 | 280 | 224 | 440 | BAUDOUIN |
| | TJ300BD6 | 3 | 60 | 308 | 246 | 280 | 224 | 220 | BAUDOUIN |
| | TJ315PE6 | 3 | 60 | 308 | 246 | 280 | 224 | 220 | PERKINS |
| | TJ315PE6 | 3 | 60 | 308 | 246 | 280 | 224 | 440 | PERKINS |
| | TJ300EC | 3 | 50 | 304 | 243 | 281 | 224 | 400 | FORD |
| | TJ300BD6 | 3 | 60 | 315 | 252 | 286 | 229 | 480 | BAUDOUIN |
| | TJ315PE6 | 3 | 60 | 316 | 252.8 | 288 | 230.4 | 480 | PERKINS |
| | TJ320CM6 | 3 | 60 | 318 | 254.4 | 290 | 232 | 380 | CUMMINS |
| | TJ315PE6 | 3 | 60 | 320 | 256 | 290 | 232 | 380 | PERKINS |
| | TJ320CM6 | 3 | 60 | 321 | 256.8 | 296 | 236.8 | 208 | CUMMINS |
| | TJ320CM6 | 3 | 60 | 322 | 257.6 | 297 | 237.6 | 480 | CUMMINS |
| | TJ320CM6 | 3 | 60 | 322 | 257.6 | 297 | 237.6 | 220 | CUMMINS |
| | TJ325HD | 3 | 50 | 325 | 260 | 300 | 240 | 400 | HYUNDAI |
| | TJ315PE6 | 3 | 60 | 330 | 264 | 300 | 240 | 208 | PERKINS |
| | TJ315PE6 | 3 | 60 | 330 | 264 | 300 | 240 | 416 | PERKINS |
| | TJ345CM | 3 | 50 | 346 | 276.8 | 301 | 240.8 | 400 | CUMMINS |
| | TJ330DW | 3 | 50 | 336 | 268 | 302 | 241 | 400 | DOOSAN |
| | TJ330HD | 3 | 50 | 336 | 268 | 303 | 242 | 400 | HYUNDAI |
| | TJ345PE6 | 3 | 60 | 344 | 275 | 313 | 250.4 | 480 | PERKINS |
| | TJ350PE | 3 | 50 | 345 | 276 | 313 | 250 | 400 | PERKINS |
| | TJ345CM6 | 3 | 60 | 344 | 275.2 | 314 | 251.2 | 380 | CUMMINS |
| | TJ345CM6 | 3 | 60 | 345 | 276 | 315 | 252 | 208 | CUMMINS |
| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 416 | PERKINS |
| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 380 | PERKINS |
| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 208 | PERKINS |
| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 220 | PERKINS |
| | TJ345PE6 | 3 | 60 | 347 | 277.6 | 315 | 252 | 440 | PERKINS |
| | TJ345CM6 | 3 | 60 | 347 | 277.6 | 316 | 252.8 | 480 | CUMMINS |
| | TJ345CM6 | 3 | 60 | 347 | 277.6 | 316 | 252.8 | 220 | CUMMINS |
| | TJ350BD | 3 | 50 | 357 | 285.6 | 323 | 258.4 | 400 | BAUDOUIN |
| | TJ350DW | 3 | 50 | 350 | 280 | 324 | 259 | 400 | DOOSAN |
| | TJ350HD | 3 | 50 | 357 | 285.6 | 324 | 259 | 400 | HYUNDAI |
| | TJ355CM | 3 | 50 | 356 | 284.8 | 325 | 260 | 400 | CUMMINS |
| | TJ360EC | 3 | 50 | 360 | 288 | 325 | 260 | 400 | FORD |
| | TJ375PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 220 | PERKINS |
| | TJ375PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 440 | PERKINS |
| | TJ385PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 220 | PERKINS |
| | TJ385PE6 | 3 | 60 | 374 | 299 | 340 | 272 | 440 | PERKINS |
| | TJ375PE6 | 3 | 60 | 378 | 302.4 | 344 | 275 | 480 | PERKINS |
| | TJ375PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 416 | PERKINS |
| | TJ375PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 380 | PERKINS |
| | TJ375PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 208 | PERKINS |
| | TJ385DW6 | 3 | 60 | 380 | 304 | 345 | 276 | 380 | DOOSAN |
| | TJ385HD6 | 3 | 60 | 380 | 304 | 345 | 276 | 380 | HYUNDAI |
| | TJ385PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 416 | PERKINS |
| | TJ385PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 380 | PERKINS |
| | TJ385PE6 | 3 | 60 | 380 | 304 | 345 | 274 | 208 | PERKINS |
| | TJ400CM6 | 3 | 60 | 380 | 304 | 345 | 276 | 380 | CUMMINS |
| | TJ385DW6 | 3 | 60 | 387 | 387 | 347 | 278 | 416 | DOOSAN |
| | TJ385DW6 | 3 | 60 | 387 | 310 | 347 | 278 | 208 | DOOSAN |
| | TJ385HD6 | 3 | 60 | 387 | 387 | 347 | 278 | 416 | HYUNDAI |
| | TJ385HD6 | 3 | 60 | 387 | 310 | 347 | 278 | 208 | HYUNDAI |
| | TJ400CM6 | 3 | 60 | 397 | 317.6 | 347 | 277.6 | 208 | CUMMINS |
| | TJ400CM6 | 3 | 60 | 398 | 318.4 | 347 | 277.6 | 220 | CUMMINS |
| | TJ385DW6 | 3 | 60 | 387 | 308 | 348 | 278 | 440 | DOOSAN |
| | TJ385DW6 | 3 | 60 | 387 | 308 | 348 | 278 | 220 | DOOSAN |
| | TJ385DW6 | 3 | 60 | 388 | 311 | 348 | 278 | 480 | DOOSAN |
| | TJ385HD6 | 3 | 60 | 388 | 310.4 | 348 | 278 | 440 | HYUNDAI |
| | TJ385HD6 | 3 | 60 | 388 | 310.4 | 348 | 278 | 220 | HYUNDAI |
| | TJ385HD6 | 3 | 60 | 389 | 311.2 | 348 | 278 | 480 | HYUNDAI |
| | TJ400CM6 | 3 | 60 | 399 | 319.2 | 348 | 278.4 | 480 | CUMMINS |
| | TJ390PE | 3 | 50 | 390 | 312 | 355 | 284 | 400 | PERKINS |
| | TJ400PE | 3 | 50 | 406 | 324.8 | 358 | 286.6 | 400 | PERKINS |
| | TJ385PE6 | 3 | 60 | 390 | 312 | 360 | 288 | 480 | PERKINS |
| | TJ400PE6 | 3 | 60 | 399 | 319 | 360 | 288 | 480 | PERKINS |
| | TJ400PE6 | 3 | 60 | 401 | 320.8 | 363 | 290.4 | 208 | PERKINS |
| | TJ400PE6 | 3 | 60 | 401 | 320.8 | 363 | 290.4 | 416 | PERKINS |
| | TJ400BD | 3 | 50 | 400 | 320 | 365 | 292 | 400 | BAUDOUIN |
| | TJ400CM | 3 | 50 | 400 | 320 | 365 | 292 | 400 | CUMMINS |
| | TJ400HD | 3 | 50 | 402 | 321.6 | 365 | 292 | 400 | HYUNDAI |
| | TJ400PE6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 440 | PERKINS |
| | TJ400PE6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 220 | PERKINS |
| | TJ400BD6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 440 | BAUDOUIN |
| | TJ400BD6 | 3 | 60 | 402 | 321.6 | 365 | 292 | 220 | BAUDOUIN |
| | TJ400DW | 3 | 50 | 403 | 322 | 365 | 292 | 400 | DOOSAN |
| | TJ400PE6 | 3 | 60 | 404 | 323 | 368 | 294.4 | 380 | PERKINS |
| | TJ410DW6 | 3 | 60 | 405 | 324 | 373 | 298 | 380 | DOOSAN |
| | TJ410HD6 | 3 | 60 | 405 | 324 | 373 | 298 | 380 | HYUNDAI |
| | TJ410DW6 | 3 | 60 | 409 | 327 | 375 | 300 | 416 | DOOSAN |
| | TJ410DW6 | 3 | 60 | 409 | 327 | 375 | 300 | 208 | DOOSAN |
| | TJ410HD6 | 3 | 60 | 409 | 327 | 375 | 300 | 416 | HYUNDAI |
| | TJ410HD6 | 3 | 60 | 409 | 327 | 375 | 300 | 208 | HYUNDAI |
| | TJ400BD6 | 3 | 60 | 413 | 330 | 375 | 300 | 208 | BAUDOUIN |
| | TJ400BD6 | 3 | 60 | 413 | 330 | 375 | 300 | 416 | BAUDOUIN |
| | TJ410DW6 | 3 | 60 | 410 | 328 | 378 | 302 | 440 | DOOSAN |
| | TJ410DW6 | 3 | 60 | 410 | 328 | 378 | 302 | 220 | DOOSAN |
| | TJ410DW6 | 3 | 60 | 411 | 329 | 378 | 302 | 480 | DOOSAN |
| | TJ410HD6 | 3 | 60 | 411 | 328.8 | 378 | 302 | 440 | HYUNDAI |
| | TJ410HD6 | 3 | 60 | 411 | 328.8 | 378 | 302 | 220 | HYUNDAI |
| | TJ410HD6 | 3 | 60 | 412 | 329.6 | 378 | 302 | 480 | HYUNDAI |
| | TJ400EC | 3 | 50 | 415 | 332 | 380 | 304 | 400 | FORD |
| | TJ415BD | 3 | 50 | 418 | 334.4 | 380 | 304 | 400 | BAUDOUIN |
| | TJ400BD6 | 3 | 60 | 426 | 340.8 | 386 | 309 | 380 | BAUDOUIN |
| | TJ400BD6 | 3 | 60 | 434 | 347.2 | 394 | 315.2 | 480 | BAUDOUIN |
| | TJ440PE6 | 3 | 60 | 438 | 350.4 | 397 | 317.6 | 380 | PERKINS |
| | TJ440HD6 | 3 | 60 | 439 | 351.2 | 399 | 319 | 208 | HYUNDAI |
| | TJ440HD6 | 3 | 60 | 439 | 351.2 | 399 | 319 | 416 | HYUNDAI |
| | TJ440DW6 | 3 | 60 | 440 | 352 | 399 | 319 | 416 | DOOSAN |
| | TJ440DW6 | 3 | 60 | 440 | 352 | 399 | 319 | 208 | DOOSAN |
| | TJ440CM | 3 | 50 | 440 | 352 | 400 | 320 | 400 | CUMMINS |
| | TJ440EC | 3 | 50 | 440 | 352 | 400 | 320 | 400 | FORD |
| | TJ440DW | 3 | 50 | 440 | 352 | 400 | 320 | 400 | DOOSAN |
| | TJ440HD | 3 | 50 | 440 | 352 | 400 | 320 | 400 | HYUNDAI |
| | TJ440DW6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | DOOSAN |
| | TJ440DW6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | DOOSAN |
| | TJ440HD6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | HYUNDAI |
| | TJ440HD6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | HYUNDAI |
| | TJ440PE | 3 | 50 | 440 | 352 | 400 | 320 | 400 | PERKINS |
| | TJ440PE6 | 3 | 60 | 440 | 352 | 400 | 320 | 220 | PERKINS |
| | TJ440PE6 | 3 | 60 | 440 | 352 | 400 | 320 | 440 | PERKINS |
| | TJ440PE6 | 3 | 60 | 443 | 354.4 | 401 | 320.8 | 416 | PERKINS |
| | TJ440PE6 | 3 | 60 | 443 | 354.4 | 401 | 320.8 | 208 | PERKINS |
| | TJ440DW6 | 3 | 60 | 442 | 354 | 402 | 322 | 480 | DOOSAN |
| | TJ440BD | 3 | 50 | 443 | 354.4 | 402 | 321 | 400 | BAUDOUIN |
| | TJ440HD6 | 3 | 60 | 443 | 354.4 | 402 | 322 | 480 | HYUNDAI |
| | TJ440PE6 | 3 | 60 | 447 | 357.6 | 404 | 323 | 480 | PERKINS |
| | TJ440DW6 | 3 | 60 | 444 | 355 | 405 | 324 | 380 | DOOSAN |
| | TJ440HD6 | 3 | 60 | 446 | 356.8 | 405 | 324 | 380 | HYUNDAI |
| | TJ450DW | 3 | 50 | 450 | 360 | 405 | 324 | 400 | DOOSAN |
| | TJ450HD | 3 | 50 | 450 | 360 | 405 | 324 | 400 | HYUNDAI |
| | TJ450PE | 3 | 50 | 450 | 360 | 407 | 325 | 400 | PERKINS |
| | TJ450CM | 3 | 50 | 450 | 360 | 410 | 328 | 400 | CUMMINS |
| | TJ450EC | 3 | 50 | 451 | 360 | 410 | 328 | 400 | FORD |
| | TJ470DW | 3 | 50 | 470 | 376 | 411 | 328 | 400 | DOOSAN |
| | TJ470HD | 3 | 50 | 470 | 376 | 411 | 328 | 400 | HYUNDAI |
| | TJ500DW6 | 3 | 60 | 501 | 401 | 439 | 351 | 416 | DOOSAN |
| | TJ500DW6 | 3 | 60 | 501 | 401 | 439 | 351 | 208 | DOOSAN |
| | TJ500HD6 | 3 | 60 | 501 | 401 | 439 | 351 | 416 | HYUNDAI |
| | TJ500HD6 | 3 | 60 | 501 | 401 | 439 | 351 | 208 | HYUNDAI |
| | TJ500DW6 | 3 | 60 | 503 | 402 | 441 | 353 | 440 | DOOSAN |
| | TJ500DW6 | 3 | 60 | 503 | 402 | 441 | 353 | 220 | DOOSAN |
| | TJ500HD6 | 3 | 60 | 504 | 403.2 | 441 | 353 | 440 | HYUNDAI |
| | TJ500HD6 | 3 | 60 | 504 | 403.2 | 441 | 353 | 220 | HYUNDAI |
| | TJ500PE6 | 3 | 60 | 502 | 401.6 | 443 | 354.4 | 416 | PERKINS |
| | TJ500PE6 | 3 | 60 | 502 | 401.6 | 443 | 354.4 | 208 | PERKINS |
| | TJ500DW6 | 3 | 60 | 507 | 405 | 444 | 355 | 480 | DOOSAN |
| | TJ500HD6 | 3 | 60 | 507 | 405 | 444 | 355 | 480 | HYUNDAI |
| | TJ500PE6 | 3 | 60 | 505 | 404 | 445 | 356 | 440 | PERKINS |
| | TJ500PE6 | 3 | 60 | 505 | 404 | 445 | 356 | 220 | PERKINS |
| | TJ500DW6 | 3 | 60 | 510 | 408 | 446 | 357 | 380 | DOOSAN |
| | TJ500HD6 | 3 | 60 | 511 | 408.8 | 446 | 357 | 380 | HYUNDAI |
| | TJ500PE6 | 3 | 60 | 508 | 406.4 | 448 | 358.4 | 480 | PERKINS |
| | TJ500PE6 | 3 | 60 | 512 | 409.6 | 450 | 360 | 380 | PERKINS |
| | TJ500CM | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |
| | TJ500CMX | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |
| | TJ500CMZ | 3 | 50 | 500 | 400 | 455 | 364 | 400 | CUMMINS |
| | TJ500EC | 3 | 50 | 500 | 400 | 455 | 364 | 400 | FORD |
| | TJ500BD6 | 3 | 60 | 504 | 403.2 | 455 | 364 | 380 | BAUDOUIN |
| | TJ500BD6 | 3 | 60 | 506 | 404.8 | 457 | 365.6 | 416 | BAUDOUIN |
| | TJ500BD6 | 3 | 60 | 506 | 404.8 | 457 | 365.6 | 208 | BAUDOUIN |
| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 480 | BAUDOUIN |
| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 440 | BAUDOUIN |
| | TJ500BD6 | 3 | 60 | 507 | 405.6 | 458 | 366.4 | 220 | BAUDOUIN |
| | TJ500BD | 3 | 50 | 506 | 404.8 | 459 | 367.2 | 400 | BAUDOUIN |
| | TJ510CM6 | 3 | 60 | 500 | 400 | 460 | 368 | 208 | CUMMINS |
| | TJ510CM6 | 3 | 60 | 502 | 401.6 | 462 | 369.6 | 220 | CUMMINS |
| | TJ500DW | 3 | 50 | 509 | 407 | 463 | 370 | 400 | DOOSAN |
| | TJ500HD | 3 | 50 | 509 | 407 | 463 | 370 | 400 | HYUNDAI |
| | TJ510CM6 | 3 | 60 | 506 | 404.8 | 465 | 372 | 480 | CUMMINS |
| | TJ500PE | 3 | 50 | 511 | 408 | 467 | 373 | 400 | PERKINS |
| | TJ510CM6 | 3 | 60 | 509 | 407.2 | 468 | 374.4 | 380 | CUMMINS |
| | TJ525CM6 | 3 | 60 | 523 | 418.4 | 475 | 380 | 380 | CUMMINS |
| | TJ525CM6 | 3 | 60 | 520 | 416 | 478 | 382.4 | 480 | CUMMINS |
| | TJ525CM6 | 3 | 60 | 526 | 420.8 | 483 | 386.4 | 208 | CUMMINS |
| | TJ525CM6 | 3 | 60 | 527 | 421.6 | 484 | 387.2 | 220 | CUMMINS |
| | TJ550BD | 3 | 50 | 550 | 440 | 500 | 400 | 400 | BAUDOUIN |
| | TJ550DW | 3 | 50 | 550 | 440 | 500 | 400 | 400 | DOOSAN |
| | TJ550EC | 3 | 50 | 550 | 440 | 500 | 400 | 400 | FORD |
| | TJ550HD | 3 | 50 | 550 | 440 | 500 | 400 | 400 | HYUNDAI |
| | TJ550PE | 3 | 50 | 550 | 440 | 500 | 400 | 400 | PERKINS |
| | TJ550CM | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |
| | TJ550CMX | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |
| | TJ550CMZ | 3 | 50 | 550 | 440 | 500 | 400 | 400 | CUMMINS |
| | TJ550CM6 | 3 | 60 | 550 | 440 | 504 | 403.2 | 480 | CUMMINS |
| | TJ575BD6 | 3 | 60 | 575 | 460 | 506 | 405 | 416 | BAUDOUIN |
| | TJ575BD6 | 3 | 60 | 575 | 460 | 506 | 405 | 208 | BAUDOUIN |
| | TJ550CM6 | 3 | 60 | 554 | 443.2 | 507 | 405.6 | 380 | CUMMINS |
| | TJ575BD6 | 3 | 60 | 577 | 462 | 507 | 406 | 440 | BAUDOUIN |
| | TJ575BD6 | 3 | 60 | 577 | 462 | 507 | 406 | 220 | BAUDOUIN |
| | TJ575BD6 | 3 | 60 | 577 | 462 | 508 | 406.4 | 480 | BAUDOUIN |
| | TJ575BD6 | 3 | 60 | 578 | 462.4 | 509 | 407 | 380 | BAUDOUIN |
| | TJ550CM6 | 3 | 60 | 557 | 445.6 | 510 | 408 | 208 | CUMMINS |
| | TJ550CM6 | 3 | 60 | 558 | 446.4 | 510 | 408 | 220 | CUMMINS |
| | TJ575PE6 | 3 | 60 | 573 | 458.4 | 511 | 408.8 | 380 | PERKINS |
| | TJ575PE6 | 3 | 60 | 577 | 461.6 | 514 | 411 | 416 | PERKINS |
| | TJ575PE6 | 3 | 60 | 577 | 461.6 | 514 | 411 | 208 | PERKINS |
| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 515 | 412 | 440 | PERKINS |
| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 515 | 412 | 220 | PERKINS |
| | TJ575PE6 | 3 | 60 | 579 | 463.2 | 516 | 412.8 | 480 | PERKINS |
| | TJ575HD6 | 3 | 60 | 570 | 456 | 520 | 416 | 380 | HYUNDAI |
| | TJ575DW6 | 3 | 60 | 573 | 458 | 520 | 416 | 380 | DOOSAN |
| | TJ575DW6 | 3 | 60 | 577 | 462 | 522 | 418 | 416 | DOOSAN |
| | TJ575DW6 | 3 | 60 | 577 | 462 | 522 | 418 | 208 | DOOSAN |
| | TJ575HD6 | 3 | 60 | 577 | 462 | 522 | 418 | 416 | HYUNDAI |
| | TJ575HD6 | 3 | 60 | 577 | 462 | 522 | 418 | 208 | HYUNDAI |
| | TJ575DW6 | 3 | 60 | 577 | 462 | 523 | 418 | 440 | DOOSAN |
| | TJ575DW6 | 3 | 60 | 577 | 462 | 523 | 418 | 220 | DOOSAN |
| | TJ575HD6 | 3 | 60 | 578 | 462.4 | 523 | 418 | 440 | HYUNDAI |
| | TJ575HD6 | 3 | 60 | 578 | 462.4 | 523 | 418 | 220 | HYUNDAI |
| | TJ575DW6 | 3 | 60 | 578 | 462 | 524 | 419 | 480 | DOOSAN |
| | TJ575HD6 | 3 | 60 | 579 | 463.2 | 524 | 419 | 480 | HYUNDAI |
| | TJ580DW | 3 | 50 | 586 | 468 | 532 | 425 | 400 | DOOSAN |
| | TJ580HD | 3 | 50 | 586 | 468 | 532 | 425 | 400 | HYUNDAI |
| | TJ600DW | 3 | 50 | 600 | 480 | 550 | 440 | 400 | DOOSAN |
| | TJ600HD | 3 | 50 | 600 | 480 | 550 | 440 | 400 | HYUNDAI |
| | TJ600PE | 3 | 50 | 600 | 480 | 550 | 440 | 400 | PERKINS |
| | TJ625DW6 | 3 | 60 | 615 | 492 | 560 | 448 | 380 | DOOSAN |
| | TJ625HD6 | 3 | 60 | 615 | 492 | 560 | 448 | 380 | HYUNDAI |
| | TJ625BD | 3 | 50 | 625 | 500 | 563 | 450 | 400 | BAUDOUIN |
| | TJ625DW6 | 3 | 60 | 625 | 500 | 567 | 454 | 416 | DOOSAN |
| | TJ625DW6 | 3 | 60 | 625 | 500 | 567 | 454 | 208 | DOOSAN |
| | TJ625HD6 | 3 | 60 | 625 | 500 | 567 | 454 | 416 | HYUNDAI |
| | TJ625HD6 | 3 | 60 | 625 | 500 | 567 | 454 | 208 | HYUNDAI |
| | TJ625DW6 | 3 | 60 | 625 | 500 | 569 | 455 | 480 | DOOSAN |
| | TJ625HD6 | 3 | 60 | 625 | 500 | 569 | 455 | 480 | HYUNDAI |
| | TJ625DW6 | 3 | 60 | 626 | 501 | 569 | 455 | 440 | DOOSAN |
| | TJ625DW6 | 3 | 60 | 626 | 501 | 569 | 455 | 220 | DOOSAN |
| | TJ625HD6 | 3 | 60 | 628 | 502.4 | 569 | 455 | 440 | HYUNDAI |
| | TJ625HD6 | 3 | 60 | 628 | 502.4 | 569 | 455 | 220 | HYUNDAI |
| | TJ630DW6 | 3 | 60 | 628 | 502 | 569 | 455 | 440 | DOOSAN |
| | TJ630DW6 | 3 | 60 | 628 | 502 | 569 | 455 | 220 | DOOSAN |
| | TJ630HD6 | 3 | 60 | 628 | 502 | 569 | 455 | 440 | HYUNDAI |
| | TJ630HD6 | 3 | 60 | 628 | 502 | 569 | 455 | 220 | HYUNDAI |
| | TJ625PE6 | 3 | 60 | 625 | 500 | 570 | 456 | 480 | PERKINS |
| | TJ630DW6 | 3 | 60 | 628 | 502 | 570 | 456 | 380 | DOOSAN |
| | TJ630HD6 | 3 | 60 | 629 | 503.2 | 570 | 456 | 380 | HYUNDAI |
| | TJ630HD6 | 3 | 60 | 630 | 504 | 572 | 457 | 480 | HYUNDAI |
| | TJ630DW6 | 3 | 60 | 632 | 505 | 572 | 457 | 480 | DOOSAN |
| | TJ630DW6 | 3 | 60 | 630 | 504 | 573 | 458 | 416 | DOOSAN |
| | TJ630DW6 | 3 | 60 | 630 | 504 | 573 | 458 | 208 | DOOSAN |
| | TJ630HD6 | 3 | 60 | 632 | 505.6 | 573 | 458 | 416 | HYUNDAI |
| | TJ630HD6 | 3 | 60 | 632 | 505.6 | 573 | 458 | 208 | HYUNDAI |
| | TJ630DW | 3 | 50 | 633 | 506 | 575 | 460 | 400 | DOOSAN |
| | TJ630HD | 3 | 50 | 635 | 508 | 577 | 461.6 | 400 | HYUNDAI |
| | TJ640PE6 | 3 | 60 | 638 | 510 | 583 | 466 | 208 | PERKINS |
| | TJ640PE6 | 3 | 60 | 638 | 510 | 583 | 466 | 416 | PERKINS |
| | TJ640PE6 | 3 | 60 | 640 | 512 | 585 | 468 | 220 | PERKINS |
| | TJ640PE6 | 3 | 60 | 640 | 512 | 585 | 468 | 440 | PERKINS |
| | TJ640PE6 | 3 | 60 | 641 | 512.8 | 586 | 469 | 480 | PERKINS |
| | TJ640PE6 | 3 | 60 | 642 | 513.6 | 586 | 469 | 380 | PERKINS |
| | TJ650BD6 | 3 | 60 | 648 | 518.4 | 590 | 472 | 380 | BAUDOUIN |
| | TJ650BD | 3 | 50 | 649 | 519.2 | 591 | 472.8 | 400 | BAUDOUIN |
| | TJ650BD6 | 3 | 60 | 650 | 520 | 592 | 473.6 | 416 | BAUDOUIN |
| | TJ650BD6 | 3 | 60 | 650 | 520 | 592 | 473.6 | 208 | BAUDOUIN |
| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 480 | BAUDOUIN |
| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 440 | BAUDOUIN |
| | TJ650BD6 | 3 | 60 | 651 | 520.8 | 593 | 474.4 | 220 | BAUDOUIN |
| | TJ660CM | 3 | 50 | 660 | 528 | 600 | 480 | 400 | CUMMINS |
| | TJ660DW | 3 | 50 | 660 | 528 | 600 | 480 | 400 | DOOSAN |
| | TJ660HD | 3 | 50 | 660 | 528 | 600 | 480 | 400 | HYUNDAI |
| | TJ660PE | 3 | 50 | 660 | 528 | 600 | 480 | 400 | PERKINS |
| | TJ680PE | 3 | 50 | 680 | 544 | 621 | 496.5 | 400 | PERKINS |
| | TJ700BD | 3 | 50 | 700 | 560 | 625 | 500 | 400 | BAUDOUIN |
| | TJ700DW6 | 3 | 60 | 697 | 557 | 633 | 506 | 380 | DOOSAN |
| | TJ700HD6 | 3 | 60 | 698 | 558.4 | 633 | 506 | 380 | HYUNDAI |
| | TJ700DW6 | 3 | 60 | 697 | 557 | 634 | 507 | 480 | DOOSAN |
| | TJ700HD6 | 3 | 60 | 698 | 558.4 | 634 | 507 | 480 | HYUNDAI |
| | TJ700DW6 | 3 | 60 | 700 | 560 | 635 | 508 | 416 | DOOSAN |
| | TJ700DW6 | 3 | 60 | 700 | 560 | 635 | 508 | 208 | DOOSAN |
| | TJ700HD6 | 3 | 60 | 700 | 560 | 635 | 508 | 416 | HYUNDAI |
| | TJ700HD6 | 3 | 60 | 700 | 560 | 635 | 508 | 208 | HYUNDAI |
| | TJ700DW6 | 3 | 60 | 700 | 560 | 636 | 509 | 440 | DOOSAN |
| | TJ700DW6 | 3 | 60 | 700 | 560 | 636 | 509 | 220 | DOOSAN |
| | TJ700HD6 | 3 | 60 | 702 | 561.6 | 636 | 509 | 440 | HYUNDAI |
| | TJ700HD6 | 3 | 60 | 702 | 561.6 | 636 | 509 | 220 | HYUNDAI |
| | TJ700HD | 3 | 50 | 702 | 562 | 639 | 511 | 400 | HYUNDAI |
| | TJ700CM | 3 | 50 | 694 | 555.2 | 640 | 512 | 400 | CUMMINS |
| | TJ700DW | 3 | 50 | 708 | 566 | 641 | 513 | 400 | DOOSAN |
| | TJ710PE6 | 3 | 60 | 706 | 565 | 642 | 513.6 | 380 | PERKINS |
| | TJ710PE6 | 3 | 60 | 709 | 567 | 646 | 517 | 416 | PERKINS |
| | TJ710PE6 | 3 | 60 | 709 | 567 | 646 | 517 | 208 | PERKINS |
| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 480 | PERKINS |
| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 440 | PERKINS |
| | TJ710PE6 | 3 | 60 | 710 | 568 | 646 | 517 | 220 | PERKINS |
| | TJ715BD | 3 | 50 | 718 | 574.4 | 655 | 524 | 400 | BAUDOUIN |
| | TJ750PE6 | 3 | 60 | 725 | 580 | 660 | 528 | 208 | PERKINS |
| | TJ750PE6 | 3 | 60 | 725 | 580 | 660 | 528 | 416 | PERKINS |
| | TJ730DW | 3 | 50 | 730 | 584 | 660 | 528 | 400 | DOOSAN |
| | TJ730HD | 3 | 50 | 730 | 584 | 660 | 528 | 400 | HYUNDAI |
| | TJ730BD | 3 | 50 | 737 | 589.6 | 667 | 533.6 | 400 | BAUDOUIN |
| | TJ720PE | 3 | 50 | 715 | 572.1 | 668 | 534.2 | 400 | PERKINS |
| | TJ750DW6 | 3 | 60 | 744 | 595 | 679 | 543 | 380 | DOOSAN |
| | TJ750HD6 | 3 | 60 | 748 | 598.4 | 679 | 543 | 380 | HYUNDAI |
| | TJ750HD | 3 | 50 | 748 | 598.4 | 680 | 544 | 400 | HYUNDAI |
| | TJ750DW | 3 | 50 | 750 | 600 | 680 | 544 | 400 | DOOSAN |
| | TJ750DW6 | 3 | 60 | 750 | 600 | 682 | 545 | 480 | DOOSAN |
| | TJ750HD6 | 3 | 60 | 750 | 600 | 682 | 545 | 480 | HYUNDAI |
| | TJ750BD6 | 3 | 60 | 750 | 600 | 684 | 547 | 480 | BAUDOUIN |
| | TJ750CM6 | 3 | 60 | 750 | 600 | 684 | 547.2 | 480 | CUMMINS |
| | TJ750BD6 | 3 | 60 | 757 | 605.6 | 684 | 547.2 | 380 | BAUDOUIN |
| | TJ750CM6 | 3 | 60 | 754 | 603.2 | 685 | 548 | 220 | CUMMINS |
| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 440 | DOOSAN |
| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 220 | DOOSAN |
| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 208 | DOOSAN |
| | TJ750DW6 | 3 | 60 | 754 | 603 | 685 | 548 | 416 | DOOSAN |
| | TJ750HD6 | 3 | 60 | 754 | 603 | 685 | 548 | 416 | HYUNDAI |
| | TJ750HD6 | 3 | 60 | 754 | 603 | 685 | 548 | 208 | HYUNDAI |
| | TJ750BD6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | BAUDOUIN |
| | TJ750BD6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | BAUDOUIN |
| | TJ750HD6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | HYUNDAI |
| | TJ750HD6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | HYUNDAI |
| | TJ750PE6 | 3 | 60 | 755 | 604 | 685 | 548 | 220 | PERKINS |
| | TJ750PE6 | 3 | 60 | 755 | 604 | 685 | 548 | 440 | PERKINS |
| | TJ750BD6 | 3 | 60 | 725 | 580 | 687 | 549.6 | 416 | BAUDOUIN |
| | TJ750CM6 | 3 | 60 | 753 | 602.4 | 687 | 549.6 | 208 | CUMMINS |
| | TJ750BD6 | 3 | 60 | 760 | 608 | 687 | 549.6 | 208 | BAUDOUIN |
| | TJ750PE6 | 3 | 60 | 755 | 604 | 688 | 550 | 380 | PERKINS |
| | TJ750PE6 | 3 | 60 | 750 | 600 | 690 | 552 | 480 | PERKINS |
| | TJ750BD | 3 | 50 | 758 | 606.4 | 690 | 552 | 400 | BAUDOUIN |
| | TJ750CM6 | 3 | 60 | 758 | 606.4 | 690 | 552 | 380 | CUMMINS |
| | TJ770PE6 | 3 | 60 | 772 | 617 | 702 | 562 | 208 | PERKINS |
| | TJ770PE6 | 3 | 60 | 784 | 627 | 702 | 562 | 416 | PERKINS |
| | TJ770PE6 | 3 | 60 | 773 | 618 | 703 | 562 | 480 | PERKINS |
| | TJ770PE6 | 3 | 60 | 784 | 627 | 704 | 563 | 220 | PERKINS |
| | TJ770PE6 | 3 | 60 | 784 | 627 | 704 | 563 | 440 | PERKINS |
| | TJ770PE6 | 3 | 60 | 784 | 627 | 708 | 566 | 380 | PERKINS |
| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 380 | PERKINS |
| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 400 | PERKINS |
| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 415 | PERKINS |
| | TJ800PE | 3 | 50 | 805 | 644 | 730 | 584 | 440 | PERKINS |
| | TJ820PE6 | 3 | 60 | 820 | 656 | 749 | 599 | 380 | PERKINS |
| | TJ830HD | 3 | 50 | 818 | 654 | 750 | 600 | 400 | HYUNDAI |
| | TJ825BD | 3 | 50 | 820 | 656 | 750 | 600 | 400 | BAUDOUIN |
| | TJ850HD | 3 | 50 | 825 | 660 | 750 | 600 | 400 | HYUNDAI |
| | TJ820PE6 | 3 | 60 | 825 | 660 | 750 | 600 | 480 | PERKINS |
| | TJ835BD6 | 3 | 60 | 825 | 660 | 750 | 600 | 480 | BAUDOUIN |
| | TJ830DW | 3 | 50 | 830 | 664 | 750 | 600 | 400 | DOOSAN |
| | TJ850DW | 3 | 50 | 850 | 680 | 750 | 600 | 400 | DOOSAN |
| | TJ820PE6 | 3 | 60 | 822 | 658 | 753 | 602 | 416 | PERKINS |
| | TJ820PE6 | 3 | 60 | 822 | 658 | 753 | 602 | 208 | PERKINS |
| | TJ835BD6 | 3 | 60 | 834 | 667.2 | 754 | 603.2 | 208 | BAUDOUIN |
| | TJ835BD6 | 3 | 60 | 834 | 667.2 | 754 | 603.2 | 416 | BAUDOUIN |
| | TJ820PE6 | 3 | 60 | 830 | 664 | 755 | 604 | 440 | PERKINS |
| | TJ820PE6 | 3 | 60 | 830 | 664 | 755 | 604 | 220 | PERKINS |
| | TJ835BD6 | 3 | 60 | 830 | 664 | 755 | 604 | 440 | BAUDOUIN |
| | TJ835BD6 | 3 | 60 | 830 | 664 | 755 | 604 | 220 | BAUDOUIN |
| | TJ840PE | 3 | 50 | 841 | 672 | 763 | 610 | 400 | PERKINS |
| | TJ835BD6 | 3 | 60 | 843 | 674.4 | 763 | 610.4 | 380 | BAUDOUIN |
| | TJ850PE | 3 | 50 | 855 | 684 | 776 | 620.5 | 400 | PERKINS |
| | TJ850BD | 3 | 50 | 848 | 678 | 779 | 623 | 400 | BAUDOUIN |
| | TJ875DW6 | 3 | 60 | 870 | 696 | 789 | 631 | 380 | DOOSAN |
| | TJ875HD6 | 3 | 60 | 870 | 696 | 789 | 631 | 380 | HYUNDAI |
| | TJ875DW6 | 3 | 60 | 875 | 700 | 793 | 634 | 416 | DOOSAN |
| | TJ875DW6 | 3 | 60 | 875 | 700 | 793 | 634 | 208 | DOOSAN |
| | TJ875HD6 | 3 | 60 | 875 | 700 | 793 | 634 | 416 | HYUNDAI |
| | TJ875HD6 | 3 | 60 | 875 | 700 | 793 | 634 | 208 | HYUNDAI |
| | TJ890PE | 3 | 50 | 886 | 708 | 794 | 635 | 400 | PERKINS |
| | TJ875DW6 | 3 | 60 | 876 | 701 | 795 | 636 | 440 | DOOSAN |
| | TJ875DW6 | 3 | 60 | 876 | 701 | 795 | 636 | 220 | DOOSAN |
| | TJ875HD6 | 3 | 60 | 877 | 701.6 | 795 | 636 | 440 | HYUNDAI |
| | TJ875HD6 | 3 | 60 | 877 | 701.6 | 795 | 636 | 220 | HYUNDAI |
| | TJ880BD6 | 3 | 60 | 884 | 707.2 | 799 | 639.2 | 480 | BAUDOUIN |
| | TJ875DW6 | 3 | 60 | 882 | 705 | 800 | 640 | 480 | DOOSAN |
| | TJ875HD6 | 3 | 60 | 883 | 706.4 | 800 | 640 | 480 | HYUNDAI |
| | TJ880BD6 | 3 | 60 | 885 | 708 | 802 | 641.6 | 380 | BAUDOUIN |
| | TJ880BD6 | 3 | 60 | 888 | 710.4 | 803 | 642.4 | 208 | BAUDOUIN |
| | TJ880BD6 | 3 | 60 | 888 | 710.4 | 803 | 642.4 | 416 | BAUDOUIN |
| | TJ880BD6 | 3 | 60 | 890 | 712 | 805 | 644 | 440 | BAUDOUIN |
| | TJ880BD6 | 3 | 60 | 890 | 712 | 805 | 644 | 220 | BAUDOUIN |
| | TJ900PE | 3 | 50 | 902 | 721 | 807 | 645 | 400 | PERKINS |
| | TJ925PE6 | 3 | 60 | 895 | 716 | 815 | 652 | 380 | PERKINS |
| | TJ900DW | 3 | 50 | 917 | 733 | 817 | 653 | 400 | DOOSAN |
| | TJ900HD | 3 | 50 | 917 | 733 | 817 | 653 | 400 | HYUNDAI |
| | TJ880CM | 3 | 50 | 888 | 710.4 | 818 | 654.4 | 400 | CUMMINS |
| | TJ910BD | 3 | 50 | 910 | 728 | 820 | 656 | 400 | BAUDOUIN |
| | TJ910PE6 | 3 | 60 | 910 | 728 | 825 | 660 | 480 | PERKINS |
| | TJ900BD | 3 | 50 | 917 | 734 | 835 | 668 | 400 | BAUDOUIN |
| | TJ930DW6 | 3 | 60 | 923 | 738 | 840 | 672 | 380 | DOOSAN |
| | TJ930HD6 | 3 | 60 | 926 | 740.8 | 840 | 672 | 380 | HYUNDAI |
| | TJ925PE6 | 3 | 60 | 924 | 739.2 | 841 | 673 | 480 | PERKINS |
| | TJ925PE6 | 3 | 60 | 926 | 740.8 | 843 | 674 | 208 | PERKINS |
| | TJ925PE6 | 3 | 60 | 926 | 740.8 | 843 | 674 | 416 | PERKINS |
| | TJ925PE6 | 3 | 60 | 928 | 742.4 | 845 | 676 | 440 | PERKINS |
| | TJ925PE6 | 3 | 60 | 928 | 742.4 | 845 | 676 | 220 | PERKINS |
| | TJ930DW6 | 3 | 60 | 927 | 742 | 846 | 677 | 416 | DOOSAN |
| | TJ930DW6 | 3 | 60 | 927 | 742 | 846 | 677 | 208 | DOOSAN |
| | TJ930BD | 3 | 50 | 928 | 742 | 846 | 677 | 400 | BAUDOUIN |
| | TJ930DW6 | 3 | 60 | 931 | 745 | 846 | 677 | 480 | DOOSAN |
| | TJ930HD6 | 3 | 60 | 931 | 745 | 846 | 677 | 480 | HYUNDAI |
| | TJ930HD6 | 3 | 60 | 932 | 745.6 | 846 | 677 | 416 | HYUNDAI |
| | TJ930HD6 | 3 | 60 | 932 | 745.6 | 846 | 677 | 208 | HYUNDAI |
| | TJ930DW6 | 3 | 60 | 929 | 743 | 848 | 678 | 440 | DOOSAN |
| | TJ930DW6 | 3 | 60 | 929 | 743 | 848 | 678 | 220 | DOOSAN |
| | TJ930HD6 | 3 | 60 | 935 | 748 | 848 | 678 | 440 | HYUNDAI |
| | TJ930HD6 | 3 | 60 | 935 | 748 | 848 | 678 | 220 | HYUNDAI |
| | TJ940DW6 | 3 | 60 | 934 | 747 | 852 | 682 | 380 | DOOSAN |
| | TJ940HD6 | 3 | 60 | 938 | 750.4 | 852 | 682 | 380 | HYUNDAI |
| | TJ950PE6 | 3 | 60 | 944 | 755.2 | 852 | 682 | 380 | PERKINS |
| | TJ940PE6 | 3 | 60 | 937 | 749.6 | 853 | 682 | 380 | PERKINS |
| | TJ940DW6 | 3 | 60 | 937 | 749 | 854 | 683 | 416 | DOOSAN |
| | TJ940DW6 | 3 | 60 | 937 | 749 | 854 | 683 | 208 | DOOSAN |
| | TJ940HD6 | 3 | 60 | 941 | 752.8 | 854 | 683 | 416 | HYUNDAI |
| | TJ940HD6 | 3 | 60 | 941 | 752.8 | 854 | 683 | 208 | HYUNDAI |
| | TJ950PE6 | 3 | 60 | 947 | 757.6 | 854 | 683 | 416 | PERKINS |
| | TJ950PE6 | 3 | 60 | 947 | 757.6 | 854 | 683 | 208 | PERKINS |
| | TJ940DW6 | 3 | 60 | 940 | 752 | 855 | 684 | 480 | DOOSAN |
| | TJ940PE6 | 3 | 60 | 940 | 752 | 855 | 684 | 208 | PERKINS |
| | TJ940PE6 | 3 | 60 | 940 | 752 | 855 | 684 | 416 | PERKINS |
| | TJ940HD6 | 3 | 60 | 945 | 756 | 855 | 684 | 480 | HYUNDAI |
| | TJ950PE6 | 3 | 60 | 951 | 760.8 | 855 | 684 | 480 | PERKINS |
| | TJ940DW6 | 3 | 60 | 939 | 751 | 856 | 685 | 440 | DOOSAN |
| | TJ940DW6 | 3 | 60 | 939 | 751 | 856 | 685 | 220 | DOOSAN |
| | TJ940HD6 | 3 | 60 | 943 | 754.4 | 856 | 685 | 440 | HYUNDAI |
| | TJ940HD6 | 3 | 60 | 943 | 754.4 | 856 | 685 | 220 | HYUNDAI |
| | TJ950PE6 | 3 | 60 | 949 | 759.2 | 856 | 685 | 440 | PERKINS |
| | TJ950PE6 | 3 | 60 | 949 | 759.2 | 856 | 685 | 220 | PERKINS |
| | TJ940PE6 | 3 | 60 | 942 | 753.6 | 857 | 686 | 220 | PERKINS |
| | TJ940PE6 | 3 | 60 | 942 | 753.6 | 857 | 686 | 440 | PERKINS |
| | TJ940PE6 | 3 | 60 | 944 | 755.2 | 857 | 686 | 480 | PERKINS |
| | TJ1000PE6 | 3 | 60 | 999 | 799.2 | 904 | 723 | 380 | PERKINS |
| | TJ1000PE6 | 3 | 60 | 1002 | 801.6 | 907 | 725.6 | 416 | PERKINS |
| | TJ1000PE6 | 3 | 60 | 1002 | 801.6 | 907 | 725.6 | 208 | PERKINS |
| | TJ1000BD6 | 3 | 60 | 1003 | 802.4 | 909 | 727.2 | 440 | BAUDOUIN |
| | TJ1000BD6 | 3 | 60 | 1003 | 802.4 | 909 | 727.2 | 220 | BAUDOUIN |
| | TJ1000PE6 | 3 | 60 | 1005 | 804 | 909 | 727 | 440 | PERKINS |
| | TJ1000PE6 | 3 | 60 | 1005 | 804 | 909 | 727 | 220 | PERKINS |
| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 910 | 728 | 440 | DOOSAN |
| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 910 | 728 | 220 | DOOSAN |
| | TJ1000HD6 | 3 | 60 | 1001 | 800.8 | 910 | 728 | 440 | HYUNDAI |
| | TJ1000HD6 | 3 | 60 | 1001 | 800.8 | 910 | 728 | 220 | HYUNDAI |
| | TJ1000DW6 | 3 | 60 | 1000 | 800 | 911 | 729 | 480 | DOOSAN |
| | TJ1000HD6 | 3 | 60 | 1004 | 803.2 | 911 | 729 | 480 | HYUNDAI |
| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 208 | BAUDOUIN |
| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 416 | BAUDOUIN |
| | TJ1000BD6 | 3 | 60 | 1005 | 804 | 911 | 728.8 | 480 | BAUDOUIN |
| | TJ1000PE6 | 3 | 60 | 1007 | 806 | 911 | 729 | 480 | PERKINS |
| | TJ1000CM6 | 3 | 60 | 1004 | 803.2 | 915 | 732 | 480 | CUMMINS |
| | TJ1000PE | 3 | 50 | 1006 | 804 | 915 | 732 | 400 | PERKINS |
| | TJ1000DW6 | 3 | 60 | 1009 | 807 | 918 | 734 | 380 | DOOSAN |
| | TJ1000HD6 | 3 | 60 | 1011 | 808.8 | 918 | 734 | 380 | HYUNDAI |
| | TJ1000BD6 | 3 | 60 | 1012 | 809.6 | 918 | 734.4 | 380 | BAUDOUIN |
| | TJ1000DW | 3 | 50 | 1018 | 814 | 918 | 734 | 400 | DOOSAN |
| | TJ1000HD | 3 | 50 | 1018 | 814 | 918 | 734 | 400 | HYUNDAI |
| | TJ1000CM6 | 3 | 60 | 1009 | 807 | 921 | 737 | 440 | CUMMINS |
| | TJ1000CM6 | 3 | 60 | 1009 | 807.2 | 921 | 736.8 | 220 | CUMMINS |
| | TJ1000DW6 | 3 | 60 | 1012 | 810 | 921 | 737 | 416 | DOOSAN |
| | TJ1000DW6 | 3 | 60 | 1012 | 810 | 921 | 737 | 208 | DOOSAN |
| | TJ1000HD6 | 3 | 60 | 1015 | 812 | 921 | 737 | 416 | HYUNDAI |
| | TJ1000HD6 | 3 | 60 | 1015 | 812 | 921 | 737 | 208 | HYUNDAI |
| | TJ1000CM6 | 3 | 60 | 1019 | 815 | 930 | 744 | 380 | CUMMINS |
| | TJ1000CM6 | 3 | 60 | 1023 | 818.4 | 933 | 746.4 | 208 | CUMMINS |
| | TJ1000CMK | 3 | 50 | 1027 | 821.6 | 934 | 747.2 | 400 | CUMMINS |
| | TJ1000BD | 3 | 50 | 1024 | 819 | 936 | 749 | 400 | BAUDOUIN |
| | TJ1000CM | 3 | 50 | 1030 | 824 | 936 | 748.8 | 400 | CUMMINS |
| | TJ1100DW6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | DOOSAN |
| | TJ1100HD6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | HYUNDAI |
| | TJ1100PE6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | PERKINS |
| | TJ1150BD6 | 3 | 60 | 1089 | 871 | 990 | 792 | 380 | BAUDOUIN |
| | TJ1100PE6 | 3 | 60 | 1091 | 872.8 | 993 | 794 | 480 | PERKINS |
| | TJ1100PE6 | 3 | 60 | 1104 | 883.2 | 1004 | 803 | 416 | PERKINS |
| | TJ1100PE6 | 3 | 60 | 1104 | 883.2 | 1004 | 803 | 208 | PERKINS |
| | TJ1100PE6 | 3 | 60 | 1107 | 885.6 | 1007 | 806 | 440 | PERKINS |
| | TJ1100PE6 | 3 | 60 | 1107 | 885.6 | 1007 | 806 | 220 | PERKINS |
| | TJ1100BD | 3 | 50 | 1109 | 887.2 | 1010 | 808 | 400 | BAUDOUIN |
| | TJ1100PE | 3 | 50 | 1110 | 888 | 1010 | 808 | 400 | PERKINS |
| | TJ1100CM | 3 | 50 | 1105 | 884 | 1011 | 809 | 400 | CUMMINS |
| | TJ1100DW6 | 3 | 60 | 1123 | 898 | 1015 | 812 | 480 | DOOSAN |
| | TJ1100HD6 | 3 | 60 | 1123 | 898 | 1015 | 812 | 480 | HYUNDAI |
| | TJ1100CMK | 3 | 50 | 1112 | 889.6 | 1018 | 814.4 | 400 | CUMMINS |
| | TJ1100DW6 | 3 | 60 | 1136 | 909 | 1027 | 822 | 416 | DOOSAN |
| | TJ1100DW6 | 3 | 60 | 1136 | 909 | 1027 | 822 | 208 | DOOSAN |
| | TJ1100HD6 | 3 | 60 | 1138 | 910.4 | 1027 | 822 | 208 | HYUNDAI |
| | TJ1100HD6 | 3 | 60 | 1138 | 910.4 | 1027 | 822 | 416 | HYUNDAI |
| | TJ1100DW6 | 3 | 60 | 1139 | 911 | 1029 | 823 | 440 | DOOSAN |
| | TJ1100DW6 | 3 | 60 | 1139 | 911 | 1029 | 823 | 220 | DOOSAN |
| | TJ1100HD6 | 3 | 60 | 1141 | 912.8 | 1029 | 823 | 220 | HYUNDAI |
| | TJ1100HD6 | 3 | 60 | 1141 | 912.8 | 1029 | 823 | 440 | HYUNDAI |
| | TJ1140CMK6 | 3 | 60 | 1129 | 903.2 | 1036 | 828.8 | 380 | CUMMINS |
| | TJ1150BD6 | 3 | 60 | 1146 | 916.8 | 1037 | 829.6 | 416 | BAUDOUIN |
| | TJ1150BD6 | 3 | 60 | 1146 | 916.8 | 1037 | 829.6 | 208 | BAUDOUIN |
| | TJ1140CMK6 | 3 | 60 | 1132 | 905.6 | 1039 | 831.2 | 480 | CUMMINS |
| | TJ1150BD6 | 3 | 60 | 1150 | 920 | 1041 | 832.8 | 440 | BAUDOUIN |
| | TJ1150BD6 | 3 | 60 | 1150 | 920 | 1041 | 832.8 | 220 | BAUDOUIN |
| | TJ1150BD6 | 3 | 60 | 1152 | 921.6 | 1042 | 833.6 | 480 | BAUDOUIN |
| | TJ1140CMK6 | 3 | 60 | 1136 | 908.8 | 1043 | 834.4 | 208 | CUMMINS |
| | TJ1150CM6 | 3 | 60 | 1144 | 915.2 | 1043 | 834.4 | 380 | CUMMINS |
| | TJ1140CMK6 | 3 | 60 | 1140 | 912 | 1046 | 836.8 | 220 | CUMMINS |
| | TJ1150CM6 | 3 | 60 | 1152 | 921.6 | 1050 | 840 | 208 | CUMMINS |
| | TJ1150CM6 | 3 | 60 | 1155 | 924 | 1053 | 842.4 | 220 | CUMMINS |
| | TJ1150CM6 | 3 | 60 | 1158 | 926.4 | 1055 | 844 | 480 | CUMMINS |
| | TJ1250PE | 3 | 50 | 1250 | 1000 | 1126 | 901.2 | 400 | PERKINS |
| | TJ1260CMK6 | 3 | 60 | 1255 | 1004 | 1145 | 916 | 380 | CUMMINS |
| | TJ1260CMK6 | 3 | 60 | 1260 | 1008 | 1146 | 917 | 220 | CUMMINS |
| | TJ1270CM6 | 3 | 60 | 1260 | 1008 | 1146 | 916.8 | 220 | CUMMINS |
| | TJ1260CMK6 | 3 | 60 | 1258 | 1006.4 | 1150 | 920 | 208 | CUMMINS |
| | TJ1270CM6 | 3 | 60 | 1263 | 1010.4 | 1154 | 923.2 | 380 | CUMMINS |
| | TJ1250BD | 3 | 50 | 1274 | 1019.2 | 1156 | 924.8 | 400 | BAUDOUIN |
| | TJ1260CMK6 | 3 | 60 | 1270 | 1016 | 1159 | 927 | 480 | CUMMINS |
| | TJ1270CM6 | 3 | 60 | 1275 | 1020 | 1165 | 932 | 208 | CUMMINS |
| | TJ1270CM6 | 3 | 60 | 1278 | 1022.4 | 1167 | 933.6 | 480 | CUMMINS |
| | TJ1375PE6 | 3 | 60 | 1393 | 1114.4 | 1249 | 999 | 380 | PERKINS |
| | TJ1400BD6 | 3 | 60 | 1375 | 1100 | 1250 | 1000 | 480 | BAUDOUIN |
| | TJ1375PE6 | 3 | 60 | 1375 | 1100 | 1250 | 1000 | 480 | PERKINS |
| | TJ1400BD | 3 | 50 | 1386 | 1108.8 | 1250 | 1000 | 400 | BAUDOUIN |
| | TJ1375CMK | 3 | 50 | 1399 | 1119.2 | 1250 | 1000 | 400 | CUMMINS |
| | TJ1400MS | 3 | 50 | 1400 | 1120 | 1250 | 1000 | 400 | MITSUBISHI |
| | TJ1400PE | 3 | 50 | 1400 | 1120 | 1250 | 1000 | 400 | PERKINS |
| | TJ1375PE6 | 3 | 60 | 1396 | 1116.8 | 1252 | 1001.6 | 220 | PERKINS |
| | TJ1375PE6 | 3 | 60 | 1400 | 1120 | 1252 | 1001.6 | 440 | PERKINS |
| | TJ1385PE6 | 3 | 60 | 1403 | 1122 | 1254 | 1003 | 480 | PERKINS |
| | TJ1375PE6 | 3 | 60 | 1402 | 1121.6 | 1256 | 1004 | 208 | PERKINS |
| | TJ1375PE6 | 3 | 60 | 1402 | 1121.6 | 1272 | 1017.6 | 416 | PERKINS |
| | TJ1415CMK | 3 | 50 | 1412 | 1129.6 | 1276 | 1020.8 | 400 | CUMMINS |
| | TJ1450BD6 | 3 | 60 | 1423 | 1138.4 | 1296 | 1036.8 | 380 | BAUDOUIN |
| | TJ1450BD6 | 3 | 60 | 1432 | 1145.6 | 1299 | 1039.2 | 208 | BAUDOUIN |
| | TJ1450BD6 | 3 | 60 | 1434 | 1147.2 | 1299 | 1039.2 | 480 | BAUDOUIN |
| | TJ1450BD6 | 3 | 60 | 1435 | 1148 | 1300.4 | 1040 | 440 | BAUDOUIN |
| | TJ1450BD6 | 3 | 60 | 1436 | 1148.8 | 1301 | 1040.8 | 220 | BAUDOUIN |
| | TJ1450BD6 | 3 | 60 | 1432 | 1145.6 | 1303 | 1042.4 | 416 | BAUDOUIN |
| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1320 | 1056 | 208 | MITSUBISHI |
| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1347 | 1078 | 380 | MITSUBISHI |
| | TJ1500MS6 | 3 | 60 | 1497 | 1198 | 1348 | 1078.4 | 416 | MITSUBISHI |
| | TJ1500MS6 | 3 | 60 | 1500 | 1200 | 1352 | 1082 | 440 | MITSUBISHI |
| | TJ1500MS6 | 3 | 60 | 1500 | 1200 | 1352 | 1082 | 220 | MITSUBISHI |
| | TJ1500MS6 | 3 | 60 | 1505 | 1204 | 1354 | 1083 | 480 | MITSUBISHI |
| | TJ1500PE6 | 3 | 60 | 1503 | 1202.4 | 1358 | 1086 | 380 | PERKINS |
| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 480 | BAUDOUIN |
| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 220 | BAUDOUIN |
| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 208 | BAUDOUIN |
| | TJ1500BD6 | 3 | 60 | 1500 | 1200 | 1365 | 1092 | 380 | BAUDOUIN |
| | TJ1500PE6 | 3 | 60 | 1508 | 1206.4 | 1367 | 1094 | 416 | PERKINS |
| | TJ1500PE6 | 3 | 60 | 1512 | 1209.6 | 1367 | 1094 | 208 | PERKINS |
| | TJ1500PE6 | 3 | 60 | 1517 | 1213.6 | 1368 | 1094 | 480 | PERKINS |
| | TJ1500PE6 | 3 | 60 | 1519 | 1215.2 | 1369 | 1095 | 440 | PERKINS |
| | TJ1500PE6 | 3 | 60 | 1517 | 1213.6 | 1370 | 1096 | 220 | PERKINS |
| | TJ1500MS | 3 | 50 | 1532 | 1225 | 1391 | 1112 | 400 | MITSUBISHI |
| | TJ1500BD | 3 | 50 | 1532 | 1225 | 1391 | 1112.8 | 400 | BAUDOUIN |
| | TJ1500PE | 3 | 50 | 1530 | 1223.7 | 1396 | 1116.7 | 400 | PERKINS |
| | TJ1570CMK6 | 3 | 60 | 1570 | 1256 | 1399 | 1119 | 380 | CUMMINS |
| | TJ1550CMK | 3 | 50 | 1540 | 1232 | 1400 | 1120 | 400 | CUMMINS |
| | TJ1650CMKS | 3 | 50 | 1650 | 1320 | 1402 | 1121.6 | 400 | CUMMINS |
| | TJ1570CMK6 | 3 | 60 | 1576 | 1260.8 | 1404 | 1123.2 | 480 | CUMMINS |
| | TJ1570CMK6 | 3 | 60 | 1580 | 1264 | 1405 | 1124 | 220 | CUMMINS |
| | TJ1570CMK6 | 3 | 60 | 1565 | 1252 | 1406 | 1125 | 208 | CUMMINS |
| | TJ1650CMK | 3 | 50 | 1657 | 1325.6 | 1407 | 1125.6 | 400 | CUMMINS |
| | TJ1650PE6 | 3 | 60 | 1630 | 1304 | 1485 | 1188 | 380 | PERKINS |
| | TJ1690MS6 | 3 | 60 | 1630 | 1304 | 1485 | 1188 | 380 | MITSUBISHI |
| | TJ1650BD | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | BAUDOUIN |
| | TJ1650CM | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | CUMMINS |
| | TJ1650PE | 3 | 50 | 1650 | 1320 | 1500 | 1200 | 400 | PERKINS |
| | TJ1650PE6 | 3 | 60 | 1565 | 1252 | 1506 | 1205 | 416 | PERKINS |
| | TJ1650PE6 | 3 | 60 | 1565 | 1252 | 1506 | 1205 | 208 | PERKINS |
| | TJ1650PE6 | 3 | 60 | 1661 | 1329 | 1508 | 1206 | 480 | PERKINS |
| | TJ1650PE6 | 3 | 60 | 1655 | 1324 | 1509 | 1207 | 440 | PERKINS |
| | TJ1650PE6 | 3 | 60 | 1655 | 1324 | 1509 | 1207 | 220 | PERKINS |
| | TJ1650MS | 3 | 50 | 1650 | 1320 | 1525 | 1220 | 400 | MITSUBISHI |
| | TJ1900MS6 | 3 | 60 | 1899 | 1519 | 1526 | 1221 | 440 | MITSUBISHI |
| | TJ1900MS6 | 3 | 60 | 1903 | 1522 | 1529 | 1223 | 480 | MITSUBISHI |
| | TJ1690MS6 | 3 | 60 | 1685 | 1348 | 1533 | 1226 | 208 | MITSUBISHI |
| | TJ1690MS6 | 3 | 60 | 1685 | 1348 | 1534 | 1227 | 416 | MITSUBISHI |
| | TJ1690MS6 | 3 | 60 | 1686 | 1349 | 1535 | 1228 | 480 | MITSUBISHI |
| | TJ1690MS6 | 3 | 60 | 1690 | 1352 | 1536 | 1229 | 220 | MITSUBISHI |
| | TJ1690MS6 | 3 | 60 | 1690 | 1352 | 1537 | 1230 | 440 | MITSUBISHI |
| | TJ1700MS | 3 | 50 | 1716 | 1372 | 1560 | 1248 | 400 | MITSUBISHI |
| | TJ1900CMK6 | 3 | 60 | 1785 | 1428 | 1601 | 1280.8 | 416 | CUMMINS |
| | TJ1900CMK6 | 3 | 60 | 1890 | 1512 | 1605 | 1284 | 440 | CUMMINS |
| | TJ1900CMK6 | 3 | 60 | 1911 | 1528.8 | 1609 | 1287.2 | 480 | CUMMINS |
| | TJ1900CM6 | 3 | 60 | 1800 | 1440 | 1635 | 1308 | 380 | CUMMINS |
| | TJ1900CMK6 | 3 | 60 | 1800 | 1440 | 1635 | 1308 | 380 | CUMMINS |
| | TJ1800PE | 3 | 50 | 1800 | 1440 | 1640 | 1312 | 400 | PERKINS |
| | TJ1900CM6 | 3 | 60 | 1890 | 1512 | 1692 | 1353.6 | 440 | CUMMINS |
| | TJ1900CM6 | 3 | 60 | 1893 | 1514.4 | 1694 | 1355.2 | 416 | CUMMINS |
| | TJ1900CM6 | 3 | 60 | 1897 | 1517.6 | 1697 | 1357.6 | 480 | CUMMINS |
| | TJ1890PE6 | 3 | 60 | 1890 | 1512 | 1718 | 1374 | 480 | PERKINS |
| | TJ1900PE | 3 | 50 | 1902 | 1521 | 1733 | 1386 | 400 | PERKINS |
| | TJ1900MS | 3 | 50 | 1908 | 1526 | 1750 | 1400 | 400 | MITSUBISHI |
| | TJ1900BD | 3 | 50 | 1929 | 1543.2 | 1752 | 1401.6 | 400 | BAUDOUIN |
| | TJ2025MS6 | 3 | 60 | 2027 | 1622 | 1842 | 1474 | 480 | MITSUBISHI |
| | TJ2000PE | 3 | 50 | 2024 | 1619 | 1876 | 1500 | 400 | PERKINS |
| | TJ2050CM | 3 | 50 | 2058 | 1646 | 1878 | 1502 | 400 | CUMMINS |
| | TJ2100MS | 3 | 50 | 2089 | 1671 | 1902 | 1521 | 400 | MITSUBISHI |
| | TJ2050BD | 3 | 50 | 2069 | 1655.2 | 1933 | 1546.4 | 400 | BAUDOUIN |
| | TJ2200PE | 3 | 50 | 2200 | 1760 | 2000 | 1600 | 400 | PERKINS |
| | TJ2200CM | 3 | 50 | 2216 | 1773 | 2021 | 1617 | 400 | CUMMINS |
| | TJ2200MS | 3 | 50 | 2200 | 1760 | 2024 | 1619 | 400 | MITSUBISHI |
| | TJ2270PE | 3 | 50 | 2273 | 1818 | 2024 | 1619 | 400 | PERKINS |
| | TJ2400BD | 3 | 50 | 2420 | 1936 | 2200 | 1760 | 400 | BAUDOUIN |
| | TJ2500BD | 3 | 50 | 2500 | 2000 | 2250 | 1800 | 400 | BAUDOUIN |
| | TJ2500PE | 3 | 50 | 2502 | 2001 | 2256 | 1804 | 400 | PERKINS |
| | TJ2500MS | 3 | 50 | 2529 | 2023 | 2284 | 1827 | 400 | MITSUBISHI |
| | TJ2500BD | 3 | 50 | 2545 | 2036 | 2309 | 1847 | 400 | BAUDOUIN |
| | TJ2650MS | 3 | 50 | 2650 | 2120 | 2404 | 1923 | 400 | MITSUBISHI |
| | TJ2500PE5L-11KV | 3 | 50 | 2500 | 2000 | 2500 | 2000 | 400 | PERKINS |
| | TJ2750BD | 3 | 50 | 2750 | 2200 | 2500 | 2000 | 400 | BAUDOUIN |
| | TJ2800MS | 3 | 50 | 2792 | 2233 | 2530 | 2024 | 400 | MITSUBISHI |
| | TJ2800BD | 3 | 50 | 2815 | 2252 | 2538 | 2030 | 400 | BAUDOUIN |
| | TJ3300BD | 3 | 50 | 3300 | 2640 | 3000 | 2400 | 400 | BAUDOUIN |
| | TJ3650BD | 3 | 50 | 3630 | 2904 | 3300 | 2640 | 400 | BAUDOUIN |
| | TJ1250CMK | 3 | 50 | 1250 | 1000 | 0 | 0 | 400 | CUMMINS |
| | TJ1890PE6 | 3 | 60 | 1800 | 1440 | TBA | TBA | 380 | PERKINS |
| | TJ1900MS6 | 3 | 60 | 1917 | 1534 | TBA | TBA | 416 | MITSUBISHI |
| | TJ1900MS6 | 3 | 60 | 1917 | 1534 | TBA | TBA | 380 | MITSUBISHI |
| | TJ2025MS6 | 3 | 60 | 2023 | 1618 | TBA | TBA | 440 | MITSUBISHI |
| | TJ2050MS6 | 3 | 60 | 2038 | 1630 | TBA | TBA | 380 | MITSUBISHI |
| | TJ2050MS6 | 3 | 60 | 2040 | 1632 | TBA | TBA | 416 | MITSUBISHI |
| | TJ2050MS6 | 3 | 60 | 2045 | 1636 | TBA | TBA | 440 | MITSUBISHI |
| | TJ2050MS6 | 3 | 60 | 2050 | 1640 | TBA | TBA | 480 | MITSUBISHI |
| | TJ2280MS6 | 3 | 60 | 2200 | 1760 | TBA | TBA | 380 | MITSUBISHI |
| | TJ2280MS6 | 3 | 60 | 2250 | 1800 | TBA | TBA | 440 | MITSUBISHI |
| | TJ2280MS6 | 3 | 60 | 2276 | 1821 | TBA | TBA | 416 | MITSUBISHI |
| | TJ2280MS6 | 3 | 60 | 2285 | 1828 | TBA | TBA | 480 | MITSUBISHI |
| | TJ2500MS6 | 3 | 60 | 2288 | 1830 | TBA | TBA | 416 | MITSUBISHI |
| | TJ2500MS6 | 3 | 60 | 2420 | 1936 | TBA | TBA | 380 | MITSUBISHI |
| | TJ2500MS6 | 3 | 60 | 2420 | 1936 | TBA | TBA | 440 | MITSUBISHI |
| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 380 | MITSUBISHI |
| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 416 | MITSUBISHI |
| | TJ2540MS6 | 3 | 60 | 2513 | 2010 | TBA | TBA | 440 | MITSUBISHI |
| | TJ2500MS6 | 3 | 60 | 2530 | 2024 | TBA | TBA | 480 | MITSUBISHI |
| | TJ2540MS6 | 3 | 60 | 2539 | 2031 | TBA | TBA | 480 | MITSUBISHI |
| | TJ830CM | 3 | 50 | 828 | 662.4 | N/A | N/A | 400 | CUMMINS |
| | TJ1250BD6 | 3 | 60 | 1089 | 871.2 | N/A | N/A | 380 | BAUDOUIN |
| | TJ1250BD6 | 3 | 60 | 1259 | 1007.2 | N/A | N/A | 416 | BAUDOUIN |
| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 440 | BAUDOUIN |
| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 220 | BAUDOUIN |
| | TJ1250BD6 | 3 | 60 | 1260 | 1008 | N/A | N/A | 208 | BAUDOUIN |
| | TJ1250BD6 | 3 | 60 | 1272 | 1017.6 | N/A | N/A | 480 | BAUDOUIN |
| | TJ2250BD | 3 | 50 | 2250 | 1800 | N/A | N/A | 400 | BAUDOUIN |
| | TJ3000BD | 3 | 50 | 3025 | 2420 | N/A | N/A | 400 | BAUDOUIN |
| | TJ4200BD | 3 | 50 | 4188 | 3350 | N/A | N/A | 400 | BAUDOUIN |
Features of Teksan Diesel Generator Sets
Power options ranging from 9 to 2800 kVA
Long-lasting and resistant to environmental conditions
Optimal sized compact design
Customized solutions for different sectors
Longer maintenance intervals
Super quiet cabin design with Tashfoam
Design and production compliant with global standards
Teksan Remote Monitoring System
LET US CALL YOU!
Advantages of Teksan Diesel Generator Sets
10% fuel savings *
As a result of its R&D studies, Teksan offers up to 10% fuel savings on diesel generators.
Tailormade Solutions
With its engineering infrastructure and vast experience, Teksan offers the most efficient diesel generators according to different needs.
Super Silent Canopy *
Enjoy excellent sound insulation in super silent new canopies with a uniquely designed 60dBA@1m sound level, using Tashfoam insulation materials produced by Teksan.
100% First Step Load *
Teksan generators take the entire "First Step Load" at once in case of power failure.
Perfect Durability
Teksan generators, which are perfectly painted in robotic paint shops, maintain their first-day appearance for years, thanks to salt test endurance of over 3000 hours.
Short Reaction Time
With R&D investments and product development studies, Teksan generators are activated as soon as possible in power outages and minimize the non-energy period.
High Performance and Maximum Fuel Economy
Teksan offers solutions to meet any need with diesel generator sets with and without cabins with power options ranging from 9 kVA to 2800 kVA which are available in its standard product portfolio. Check out the Diesel Generator Sets brochure for further information about high-performance Teksan diesel generators featuring low operating costs and durability in any operating condition.
PRODUCT BROCHURE USER MANUAL
*For products within specific models and power classes.
High Performance High Savings
Durable, high-performance and long-lasting Teksan diesel generator sets provide uninterrupted energy at lower costs.
Frequently Asked Questions
What is a Diesel Generator?
Standing out with their energy generation function, generators respond to needs by converting energy into electricity. Nowadays, there are many different types of generators, which can be preferred by users depending on the type of application and purpose. Such devices are specifically classified by fuel type. The diesel generator, which has attracted great attention and been widely used in recent years, is designed and offered as a set and meets all energy needs.
Diesel generator models also differ in their design features within themselves. For this reason, choosing the most ideal options in line with your expectations and needs gives you an advantage and allows you to have a comfortable user experience.
How does a diesel generator work??
Standing out among generator types, diesel designs are becoming increasingly popular. Popularly called diesel fuel, it offers a more ideal usage for many people.
Diesel generator models that generate electrical energy are instantly activated in areas where there is no electricity or in times of sudden power outages, thus ensuring an uninterrupted electricity supply.
Offering use for different purposes in a wide variety of areas, diesel generator models have a unique working principle. In this process, diesel fuel is first burned by the engine with the help of oxygen. This type of fuel then spontaneously combusts, releasing a certain level of energy as the temperature rises. This energy pushes the pistons, creating the energy of motion. The engine in diesel generator models transfers the motion energy to the alternator section. The alternator converts this motion energy into electrical energy and makes it available for use. Whether it is about generator prices, diesel models, or different issues, you can always contact us and get support from our experienced team.
What are Diesel Generator Models?
When diesel generators are evaluated as standard production, different options are available in power ranges from 9 kVA to 3550 kVA. Thus, anyone who wants to can effortlessly access diesel generator models that meet their needs and expectations. For this reason, generator prices may differ between diesel models. In addition, such devices are also designed and manufactured with or without a cabin.
If you are not interested in standard diesel generator types, customized production options are also available tailored to specific project requirements. This ensures the most efficient and high-performance generator for the project. Diesel generator prices vary depending on the technical features of customized production devices.
What are the Factors Affecting Diesel Generator Prices?
Diesel generator prices are quite different from each other. Because there are many factors affecting the price of diesel generator prices. Chief among these are the technical features of the devices. In particular, the power of such devices has a significant impact on prices. The diesel generator types we offer range between 9 kVA and 2800 kVA in terms of power. Therefore, during the purchase, you need to focus on your intended use for this device and determine the requirements for the model you need. In this way, you can choose the right option and get the advantage of having a high-quality model without straining your budget.
You can also contact us to get detailed information about the generator models suitable for your field and purpose during the selection process and to find answers to the questions in your mind. We offer you diesel generator options for affordable prices. With our experienced team, you will have the privilege of completing the purchasing process as easily and comfortably as possible.
How to Bleed a Diesel Generator?
In some cases, air can get trapped in a diesel generator. At such times, it is important to switch the engine to the no-fuel position and start the starter motor. You can then turn the engine upside down to loosen the fuel line on top and allow the air to escape.
How Does a Diesel Generator Work?
In a diesel-fueled generator, motion energy is generated by the engine. This energy is transmitted to the alternator. Thus, the motion energy is converted into electrical energy with the help of the alternator, and the electricity is made available in the system.
How to Maintain a Diesel Generator?
For diesel generator maintenance, the battery charge and the generator engine coolant level are checked. In addition, the generator engine oil level and oil leakage control are performed. It is also necessary to look inside the generator engine tank to check whether there is enough diesel oil.
Compare Products
×
Information Request Form
×
Name Surname *
E-Mail *
*
Telephone
Country *
Select
Afghanistan
Åland Islands
Albania
Algeria
American Samoa
Andorra
Angola
Anguilla
Antarctica
Antigua and Barbuda
Argentina
Armenia
Aruba
Australia
Austria
Azerbaijan
Bahamas
Bahrain
Bangladesh
Barbados
Belarus
Belgium
Belize
Benin
Bermuda
Bhutan
Bolivia
Bonaire, Sint Eustatius and Saba
Bosnia and Herzegovina
Botswana
Bouvet Island
Brazil
British Indian Ocean Territory
Brunei
Bulgaria
Burkina Faso
Burundi
Cabo Verde
Cambodia
Cameroon
Canada
Cayman Islands
Central African Republic
Chad
Chile
China
Christmas Island
Cocos (Keeling) Islands
Colombia
Comoros
Cook Islands
Costa Rica
Côte d'Ivoire
Croatia
Cuba
Curaçao
Cyprus
Czechia
Democratic Republic of the Congo
Denmark
Djibouti
Dominica
Dominican Republic
Ecuador
Egypt
El Salvador
Equatorial Guinea
Eritrea
Estonia
Eswatini
Ethiopia
Falkland Islands
Faroe Islands
Fiji
Finland
France
French Guiana
French Polynesia
French Southern Territories
Gabon
Gambia
Georgia
Germany
Ghana
Gibraltar
Greece
Greenland
Grenada
Guadeloupe
Guam
Guatemala
Guernsey
Guinea
Guinea-Bissau
Guyana
Haiti
Heard Island and McDonald Islands
Holy See (Vatican City State)
Honduras
Hong Kong
Hungary
Iceland
India
Indonesia
Iran
Iraq
Ireland
Isle of Man
Israel
Italy
Jamaica
Japan
Jersey
Jordan
Kazakhstan
Kenya
Kiribati
Kuwait
Kyrgyzstan
Laos
Latvia
Lebanon
Lesotho
Liberia
Libya
Liechtenstein
Lithuania
Luxembourg
Macao
Madagascar
Malawi
Malaysia
Maldives
Mali
Malta
Marshall Islands
Martinique
Mauritania
Mauritius
Mayotte
Mexico
Micronesia
Moldova
Monaco
Mongolia
Montenegro
Montserrat
Morocco
Mozambique
Myanmar
Namibia
Nauru
Nepal
Netherlands
New Caledonia
New Zealand
Nicaragua
Niger
Nigeria
Niue
Norfolk Island
North Korea
North Macedonia
Northern Mariana Islands
Norway
Oman
Pakistan
Palau
Palestine, State of
Panama
Papua New Guinea
Paraguay
Peru
Philippines
Pitcairn
Poland
Portugal
Puerto Rico
Qatar
Republic of the Congo
Réunion
Romania
Russia
Rwanda
Saint Barthélemy
Saint Helena, Ascension and Tristan da Cunha
Saint Kitts and Nevis
Saint Lucia
Saint Martin (French part)
Saint Pierre and Miquelon
Saint Vincent and the Grenadines
Samoa
San Marino
São Tomé and Príncipe
Saudi Arabia
Senegal
Serbia
Seychelles
Sierra Leone
Singapore
Sint Maarten (Dutch part)
Slovakia
Slovenia
Solomon Islands
Somalia
South Africa
South Georgia and the South Sandwich Islands
South Korea
South Sudan
Spain
Sri Lanka
Sudan
Suriname
Svalbard and Jan Mayen
Sweden
Switzerland
Syria
Taiwan
Tajikistan
Tanzania
Thailand
Timor-Leste
Togo
Tokelau
Tonga
Trinidad and Tobago
Tunisia
Türkiye
Turkmenistan
Turks and Caicos Islands
Tuvalu
Uganda
Ukraine
United Arab Emirates
United Kingdom
United States Minor Outlying Islands
United States of America
Uruguay
Uzbekistan
Vanuatu
Venezuela
Vietnam
Virgin Islands (British)
Virgin Islands (U.S.)
Wallis and Futuna
Western Sahara
Yemen
Zambia
Zimbabwe
*
I accept Teksan Privacy Statement .
Teksan Generator, designs and produces best fitting diesel generators, natural gas and biogas driven generator sets, mobile generator sets, portable generator sets, cogeneration and trigeneration packs, hybrid power systems for customer needs.
Hybrid Generator
Diesel Generator
Rental Generator
Natural Gas Generator
Biogas Generator
Data Center Solutions
Lighting Towers
Hybrid Generator
Methanol Generator Systems
Portable Generator
Contact
Privacy Statement
Çerez Tercihleri
Copyright ©
2026
Teksan.
Basket
×
| Your basket is empty
CONTINUE SHOPPING
×
GİZLİLİK VE GÜVENLİK POLİTİKASI
Sitemizde satılan ürünler, Yenidogan Mah. Edebali Cad. No: 12
PK:34791 Sancaktepe / ISTANBUL / TURKEY adresinde kayıtlı Teksan firmasına aittir.
Firmamız, çeşitli amaçlarla kişisel veriler toplayabilir. Aşağıda, toplanan kişisel verilerin nasıl ve ne şekilde toplandığı, bu verilerin nasıl ve ne şekilde korunduğu belirtilmiştir.
Üyelik veya sitemiz üzerindeki çeşitli form ve anketlerin doldurulması suretiyle üyelerin kendileriyle ilgili bir takım kişisel bilgileri (isim-soy isim, firma bilgileri, telefon, adres veya e-posta adresleri gibi) sitemiz tarafından işin doğası gereği toplanmaktadır.
Firmamız bazı dönemlerde müşterilerine ve üyelerine kampanya bilgileri, yeni ürünler hakkında bilgiler, promosyon teklifleri gönderebilir. Üyelerimiz bu gibi bilgileri alıp almama konusunda her türlü seçimi üye olurken yapabilir, sonrasında üye girişi yaptıktan sonra hesap bilgileri bölümünden bu seçimi değiştirilebilir ya da kendisine gelen bilgilendirme iletisindeki linkle bildirim yapabilir.
Sitemiz üzerinden veya eposta ile gerçekleştirilen onay sürecinde, üyelerimiz tarafından sitemize elektronik ortamdan iletilen kişisel bilgiler, Üyelerimiz ile yaptığımız "Kullanıcı Sözleşmesi" ile belirlenen amaçlar ve kapsam dışında üçüncü kişilere açıklanmayacaktır.
Sistemle ilgili sorunların tanımlanması ve verilen hizmet ile ilgili çıkabilecek sorunların veya uyuşmazlıkların hızla çözülmesi için, Firmamız, üyelerinin IP adresini kaydetmekte ve bunu kullanmaktadır. IP adresleri, kullanıcıları genel bir şekilde tanımlamak ve kapsamlı demografik bilgi toplamak amacıyla da kullanılabilir.
Firmamız, Üyelik Sözleşmesi ile belirlenen amaçlar ve kapsam dışında da, talep edilen bilgileri kendisi veya işbirliği içinde olduğu kişiler tarafından doğrudan pazarlama yapmak amacıyla kullanabilir. Kişisel bilgiler, gerektiğinde kullanıcıyla temas kurmak için de kullanılabilir. Firmamız tarafından talep edilen bilgiler veya kullanıcı tarafından sağlanan bilgiler veya sitemiz üzerinden yapılan işlemlerle ilgili bilgiler; Firmamız ve işbirliği içinde olduğu kişiler tarafından, "Üyelik Sözleşmesi" ile belirlenen amaçlar ve kapsam dışında da, üyelerimizin kimliği ifşa edilmeden çeşitli istatistiksel değerlendirmeler, veri tabanı oluşturma ve pazar araştırmalarında kullanılabilir.
Firmamız, gizli bilgileri kesinlikle özel ve gizli tutmayı, bunu bir sır saklama yükümü olarak addetmeyi ve gizliliğin sağlanması ve sürdürülmesi, gizli bilginin tamamının veya herhangi bir kısmının kamu alanına girmesini veya yetkisiz kullanımını veya üçüncü bir kişiye ifşasını önlemek için gerekli tüm tedbirleri almayı ve gerekli özeni göstermeyi taahhüt etmektedir.
KREDİ KARTI GÜVENLİĞİ
Firmamız, alışveriş sitelerimizden alışveriş yapan kredi kartı sahiplerinin güvenliğini ilk planda tutmaktadır. Kredi kartı bilgileriniz hiçbir şekilde sistemimizde saklanmamaktadır.
İşlemler sürecine girdiğinizde güvenli bir sitede olduğunuzu anlamak için dikkat etmeniz gereken iki şey vardır. Bunlardan biri tarayıcınızın en alt satırında bulunan bir anahtar ya da kilit simgesidir. Bu güvenli bir internet sayfasında olduğunuzu gösterir ve her türlü bilgileriniz şifrelenerek korunur. Bu bilgiler, ancak satış işlemleri sürecine bağlı olarak ve verdiğiniz talimat istikametinde kullanılır. Alışveriş sırasında kullanılan kredi kartı ile ilgili bilgiler alışveriş sitelerimizden bağımsız olarak 256 bit SSL (Secure Sockets Layer) protokolü ile şifrelenip sorgulanmak üzere ilgili bankaya ulaştırılır. Kartın kullanılabilirliği onaylandığı takdirde alışverişe devam edilir. Kartla ilgili hiçbir bilgi tarafımızdan görüntülenemediğinden ve kaydedilmediğinden, üçüncü şahısların herhangi bir koşulda bu bilgileri ele geçirmesi engellenmiş olur.
Online olarak kredi kartı ile verilen siparişlerin ödeme/fatura/teslimat adresi bilgilerinin güvenilirliği firmamiz tarafından Kredi Kartları Dolandırıcılığı'na karşı denetlenmektedir. Bu yüzden, alışveriş sitelerimizden ilk defa sipariş veren müşterilerin siparişlerinin tedarik ve teslimat aşamasına gelebilmesi için öncelikle finansal ve adres/telefon bilgilerinin doğruluğunun onaylanması gereklidir. Bu bilgilerin kontrolü için gerekirse kredi kartı sahibi müşteri ile veya ilgili banka ile irtibata geçilmektedir.
Üye olurken verdiğiniz tüm bilgilere sadece siz ulaşabilir ve siz değiştirebilirsiniz. Üye giriş bilgilerinizi güvenli koruduğunuz takdirde başkalarının sizinle ilgili bilgilere ulaşması ve bunları değiştirmesi mümkün değildir. Bu amaçla, üyelik işlemleri sırasında 256 bit SSL güvenlik alanı içinde hareket edilir. Bu sistem kırılması mümkün olmayan bir uluslararası bir şifreleme standardıdır.
Bilgi hattı veya müşteri hizmetleri servisi bulunan ve açık adres ve telefon bilgilerinin belirtildiği İnternet alışveriş siteleri günümüzde daha fazla tercih edilmektedir. Bu sayede aklınıza takılan bütün konular hakkında detaylı bilgi alabilir, online alışveriş hizmeti sağlayan firmanın güvenirliği konusunda daha sağlıklı bilgi edinebilirsiniz.
ÜÇÜNCÜ TARAF WEB SİTELERİ VE UYGULAMALAR
Sitemiz, web sitesi dâhilinde başka sitelere link verebilir. Firmamız, bu linkler vasıtasıyla erişilen sitelerin gizlilik uygulamaları ve içeriklerine yönelik herhangi bir sorumluluk taşımamaktadır. Firmamıza ait sitede yayınlanan reklamlar, reklamcılık yapan iş ortaklarımız aracılığı ile kullanıcılarımıza dağıtılır. İş bu sözleşmedeki Gizlilik Politikası Prensipleri, sadece sitemizin kullanımına ilişkindir, üçüncü taraf web sitelerini kapsamaz.
İSTİSNAİ HALLER
Aşağıda belirtilen sınırlı hallerde Firmamız, işbu "Gizlilik Politikası" hükümleri dışında kullanıcılara ait bilgileri üçüncü kişilere açıklayabilir. Bu durumlar sınırlı sayıda olmak üzere;
1.Kanun, Kanun Hükmünde Kararname, Yönetmelik v.b. yetkili hukuki otorite tarafından çıkarılan ve yürürlülükte olan hukuk kurallarının getirdiği zorunluluklara uymak;
2.Sitemizin kullanıcılarla akdettiği "Üyelik Sözleşmesi"'nin ve diğer sözleşmelerin gereklerini yerine getirmek ve bunları uygulamaya koymak amacıyla;
3.Yetkili idari ve adli otorite tarafından usulüne göre yürütülen bir araştırma veya soruşturmanın yürütümü amacıyla kullanıcılarla ilgili bilgi talep edilmesi;
4.Kullanıcıların hakları veya güvenliklerini korumak için bilgi vermenin gerekli olduğu hallerdir.
E-POSTA GÜVENLİĞİ
Sitemizin Müşteri Hizmetleri’ne, herhangi bir siparişinizle ilgili olarak göndereceğiniz e-postalarda, asla kredi kartı numaranızı veya şifrelerinizi yazmayınız. E-postalarda yer alan bilgiler üçüncü şahıslar tarafından görülebilir. Firmamız e-postalarınızdan aktarılan bilgilerin güvenliğini hiçbir koşulda garanti edemez.
TARAYICI ÇEREZLERİ
Firmamız, sitemizi ziyaret eden kullanıcılar ve kullanıcıların web sitesini kullanımı hakkındaki bilgileri teknik bir iletişim dosyası (Çerez-Cookie) kullanarak elde edebilir. Bahsi geçen teknik iletişim dosyaları, ana bellekte saklanmak üzere bir internet sitesinin kullanıcının tarayıcısına (browser) gönderdiği küçük metin dosyalarıdır. Teknik iletişim dosyası site hakkında durum ve tercihleri saklayarak İnternet'in kullanımını kolaylaştırır.
Teknik iletişim dosyası, siteyi kaç kişinin ziyaret ettiğini, bir kişinin siteyi hangi amaçla, kaç kez ziyaret ettiğini ve ne kadar sitede kaldıkları hakkında istatistiksel bilgileri elde etmeye ve kullanıcılar için özel tasarlanmış kullanıcı sayfalarından dinamik olarak reklam ve içerik üretilmesine yardımcı olur. Teknik iletişim dosyası, ana bellekte veya e-postanızdan veri veya başkaca herhangi bir kişisel bilgi almak için tasarlanmamıştır. Tarayıcıların pek çoğu başta teknik iletişim dosyasını kabul eder biçimde tasarlanmıştır ancak kullanıcılar dilerse teknik iletişim dosyasının gelmemesi veya teknik iletişim dosyasının gönderildiğinde uyarı verilmesini sağlayacak biçimde ayarları değiştirebilirler.
Firmamız, işbu "Gizlilik Politikası" hükümlerini dilediği zaman sitede yayınlamak veya kullanıcılara elektronik posta göndermek veya sitesinde yayınlamak suretiyle değiştirebilir. Gizlilik Politikası hükümleri değiştiği takdirde, yayınlandığı tarihte yürürlük kazanır.
Gizlilik politikamız ile ilgili her türlü soru ve önerileriniz için info@teksan.com adresine email gönderebilirsiniz. Firmamız’a ait aşağıdaki iletişim bilgilerinden ulaşabilirsiniz.
Firma Ünvanı: Teksan
Adres: Yenidogan Mah. Edebali Cad. No: 12
PK:34791 Sancaktepe / ISTANBUL / TURKEY
Eposta: info@teksan.com
Tel: +90 216 312 05 50
X
