URL: https://www.teksan.com/en/biogas-generator-sets/
Accessed: 2026-11-03

!-- ÇerezGo-->
Biogas Generator
Toggle main menu visibility
Products
Generator
Diesel Generator
Rental Generator
Twin Generator
Natural Gas Generator
Hybrid Generator
Biogas Generator
Methanol Generator Systems
Portable Generator
×
Diesel Generator
Diesel Generator >>
TJ8BD-1
TJ8PE-1
TJ9PE6-1
TJ10ER
TJ10PE
TJ10BD
TJ11PE-1
TJ12BD-1
TJ12PE6
TJ12PE6-1
TJ15BD
TJ15PE
TJ14PE-1
TJ14BD-1
TJ15PE-1
TJ15PE6
TJ17PE6
TJ18PE-1
TJ26PE6-1
TJ19PE6-1
TJ20BD
TJ20BD
TJ22PE
TJ22PE-1
TJ23BD-1
TJ25BD6
TJ26PE6
TJ25BD
TJ25PE-1
TJ30BD-1
TJ30BD-1
TJ30PE-1
TJ30BD6
TJ32PE6-1
TJ33PE
TJ35BD
TJ35YM
TJ40PE6
TJ40BD-1
TJ40PE-1
TJ43PE6-1
TJ40BD6
TJ45YM
TJ45PE
TJ45BD
Rental Generator
Rental Generator >>
TJ30-RPE
TJT4F36HD
Natural Gas Generator
Natural Gas Generator >>
TJ40YM-NG5
TJ41MN-NG5A
TJ25PS-NG5
Diesel Generator
Diesel Generator
TJ45BD-1
TJ45PE-1
TJ49PE6-1
TJ50BD
TJ50PE
TJ50BD6
TJ50BD-1
TJ50PE-1
TJ60BD
TJ57PE6-1
TJ55BD-1
TJ60PE-1
TJ60PE6
TJ62PE6-1
TJ66PE
TJ70BD
TJ70BD6
TJ69PE6-1
TJ70BD-1
TJ70YM
TJ72PE
TJ72BD
TJ72PE6-1
TJ72PE
TJ75PE-1
TJ75PE6
TJ83PE
TJ83PE6-1
TJ85PE6
TJ85BD
TJ90BD
TJ90BD6
TJ90BD-1
TJ90PE-1
TJ90PE
TJ89PE6-1
TJ90YM
TJ100BD
TJ100PE
TJ100YM
TJ130PE6-1
TJ100PE6
TJ100BD6
TJ100PE6-1
TJ110PE
TJ110YM
TJ110BD
TJ110BD
TJ125BD6
TJ125PE6
TJ130PE6
TJ140BD
TJ140PE
TJ150PE
TJ150BD
TJ165BD6
TJ165PE
TJ165BD
TJ170PE6
TJ175BD
TJ175HD
TJ170CM6
Rental Generator
Rental Generator
TJ45-RPE
TJ45S5-RH
TJT4F49HD
TJ50S5-RJ
TJ53S5-RH
TJT4F65JD
TJT4F78JD
TJ80-RPE
TJ87S5-RH
TJT4F92HD
TJT4F97JD
TJ100-RPE
TJ100S5-RJ
TJ124S5-RP
TJT4F128JD
TJ150-RPE
Natural Gas Generator
Natural Gas Generator
TJ53MN-NG5L
TJ78MN-NG5L
TJ81MN-NG5L
TJ45PS-NG5
TJ50PS-NG5
TJ60MN-NG5A
TJ62MN-NG5L
TJ63MN-NG5A
TJ65PS-NG5
TJ70PS-NG5
TJ75PS-NG5
TJ77MN-NG5A
TJ86MN-NG5L
TJ110PS-NG5
TJ105PS-NG5
TJ130PS-NG5
TJ128MN-NG5L
TJ155HD-NG5
TJ160PS-NG5
TJ175MN-NG5L
TJ73PS-NG5
TJ100PS-NG5
TJ180PS-NG5
Biogas Generator
Biogas Generator
TJ78MN-BG5L
TJ92MN-BG5L
TJ128MN-BG5L
TJ151MN-BG5L
Diesel Generator
Diesel Generator
TJ180BD
TJ180DW
TJ180HD
TJ180PE
TJ190PE6
TJ200BD6
TJ200BD
TJ200DW
TJ200HD
TJ200PE
TJ220BD
TJ220PE
TJ220DW
TJ220HD
TJ220PE6
TJ250BD6
TJ250CM6
TJ250PE
TJ250DW6
TJ250HD6
TJ260PE6
TJ260BD
TJ275BD
TJ275DW
TJ275EC
TJ275HD
TJ275PE
TJ275BD6
TJ290BD
TJ300PE
TJ300DW
TJ300HD
TJ300EC
TJ300BD6
TJ315PE6
TJ320CM6
TJ325HD
TJ330DW
TJ330HD
TJ345PE6
TJ350PE
TJ345CM6
TJ350BD
TJ350DW
TJ350HD
TJ360EC
TJ375PE6
TJ385DW6
TJ385HD6
TJ400CM6
TJ390PE
TJ400PE
TJ385PE6
TJ400PE6
TJ400BD
TJ400HD
TJ400DW
TJ410DW6
TJ410HD6
TJ400EC
TJ415BD
TJ400BD6
TJ440EC
TJ440DW
TJ440HD
TJ440DW6
TJ440HD6
TJ440PE
TJ440BD
TJ440PE6
TJ450DW
TJ450HD
TJ450PE
TJ450EC
TJ470DW
TJ470HD
Rental Generator
Rental Generator
TJT4F196JD
TJ200-RPE
TJ200S5-RV
TJ200S5-RP
TJT4F248JD
TJ250-RPE
TJ300S5-RP
TJ300S5-RV
TJT4F325JD
TJ405S5-RV
TJ452S5-RP
Natural Gas Generator
Natural Gas Generator
TJ380PE-NG5L
TJ438MN-NG5L
TJ466PE-NG5L
TJ215HD-NG5
TJ260PS-NG5
TJ243MN-NG5L
TJ265PS-NG5
TJ270HD-NG5
TJ257MN-NG5L
TJ256MN-NG5A
TJ350HD-NG5
TJ325MN-NG5L
TJ400SC-NG5
TJ410HD-NG5
TJ378MN-NG5L
TJ440PS-NG5
TJ450SC-NG5
Biogas Generator
Biogas Generator
TJ380PE-BG5L
TJ466PE-BG5L
TJ232MN-BG5L
TJ257MN-BG5L
TJ375MN-BG5L
TJ378MN-BG5L
TJ433MN-BG5L
TJ438MN-BG5L
Diesel Generator
Diesel Generator
TJ500DW6
TJ500HD6
TJ500PE6
TJ500EC
TJ500BD6
TJ500BD
TJ500DW
TJ500HD
TJ510CM6
TJ500PE
TJ525CM6
TJ550BD
TJ550DW
TJ550EC
TJ550HD
TJ550PE
TJ550CM6
TJ575BD6
TJ575PE6
TJ575DW6
TJ575HD6
TJ580DW
TJ580HD
TJ600DW
TJ600HD
TJ600PE
TJ625BD
TJ625DW6
TJ625HD6
TJ625PE6
TJ630HD6
TJ630DW6
TJ630DW
TJ630HD
TJ640PE6
TJ650BD
TJ650BD6
TJ660DW
TJ660HD
TJ660PE
TJ680PE
TJ700BD
TJ700DW6
TJ700HD6
TJ700HD
TJ700DW
TJ710PE6
TJ715BD
TJ730DW
TJ730HD
TJ720PE
TJ750HD
TJ750DW
TJ750DW6
TJ750HD6
TJ750BD6
TJ750CM6
TJ750PE6
TJ750BD
TJ770PE6
TJ800PE
TJ830HD
TJ825BD
TJ850HD
TJ820PE6
TJ835BD6
TJ830DW
TJ850DW
TJ840PE
TJ850PE
TJ850BD
TJ890PE
TJ880BD6
TJ875DW6
TJ875HD6
TJ900PE
TJ900DW
TJ900HD
TJ910BD
TJ910PE6
TJ900BD
TJ925PE6
TJ930BD
TJ930DW6
TJ930HD6
TJ940DW6
TJ940HD6
TJ950PE6
TJ940PE6
Rental Generator
Rental Generator
TJT4F510JD
TJT4F625V
TJ660-RPE
TJ692S5-RV
TJT4F700V
Natural Gas Generator
Natural Gas Generator
TJ529PE-NG5L
TJ532MN-NG5L
TJ600MN-NG5C
TJ626PE-NG5L
TJ500SC-NG5
TJ695PS-NG5
TJ655MN-NG5L
TJ840PS-NG5
Biogas Generator
Biogas Generator
TJ529PE-BG5L
TJ626PE-BG5L
TJ532MN-BG5L
TJ655MN-BG5L
TJ685MN-BG6A
Diesel Generator
Diesel Generator
TJ1000DW6
TJ1000HD6
TJ1000BD6
TJ1000PE6
TJ1000PE
TJ1000DW
TJ1000HD
TJ1000CM6
TJ1000BD
TJ1100PE6
TJ1100BD
TJ1100PE
TJ1100DW6
TJ1100HD6
TJ1140CMK6
TJ1150BD6
TJ1150CM6
TJ1250PE
TJ1250BD
TJ1270CM6
TJ1400BD6
TJ1375PE6
TJ1400BD
TJ1400MS
TJ1400PE
TJ1385PE6
TJ1450BD6
TJ1500MS6
TJ1500BD6
TJ1500PE6
TJ1500MS
TJ1500BD
TJ1500PE
TJ1650BD
TJ1650PE
TJ1650PE6
TJ1650MS
TJ1900MS6
TJ1690MS6
TJ1700MS
TJ1900CMK6
TJ1800PE
TJ1900CM6
TJ1890PE6
TJ1900PE
TJ1900MS
TJ1900BD
TJ2000PE
TJ2100MS
TJ2050BD
TJ2200PE
TJ2200MS
TJ2270PE
TJ2400BD
TJ2500BD
TJ2500PE
TJ2500MS
TJ2500BD
TJ2650MS
TJ2500PE5L-11kV
TJ2750BD
TJ2800MS
TJ2800BD
TJ3300BD
TJ3650BD
TJ2050MS6
TJ2280MS6
TJ2500MS6
TJ1250BD6
TJ2250BD
TJ3000BD
TJ4200BD
Natural Gas Generator
Natural Gas Generator
TJ1083PE-NG5L
TJ1240PE-NG5L
TJ1110PS-NG5
Biogas Generator
Biogas Generator
TJ1081PE-BG5L
TJ1240PE-BG5L
Power Systems
Cogeneration & Trigeneration
Energy Storage Systems (TESS)
Lighting Towers
Portable Power Stations
46 - 179 kVA
Product Group
180 - 499 kVA
Product Group
500 - 999 kVA
Product Group
> 1000 kVA
Product Group
Solutions Industrial Solutions Microgrid Solutions
Finance & Retail Solutions
Mining Solutions
Telecom Solutions
Data Center Solutions
Seismic Generator Set Solutions
EXPROOF Solutions
Energy Industry Solutions
Special Project Designs Remote Monitoring
Synchronization Solutions
References Local References
Special Fueled Project References
Global References
Power Calculator
Goon Power Calculator
Service After Sales Services
Training
Spare Parts
Corporate About Us About Us
History
Message of the Management
Mission & Vision
Policies Occupational Safety&Health Policy
Quality Policy
Environmental Policy
Human Resources
Social Responsibility
Certificate
Media Press Bulletins
Positive Energy
Blog
Contact Contact Form
Contact Us
Customer Satisfaction
Frequently Asked Questions
EN
TR
RU
ES
FR
DE
Biogas Generator
Home
>
Generator
>
Biogas Generator
Environmentally-friendly energy, high performance
Using methane gas with low flammability obtained from organic wastes, Biogas Generator Sets are among the most environmentally friendly generator systems. Teksan Biogas Generator Sets, the most environmentally friendly generator sets, offer low-cost energy with products whose capacities range from 78 kVA to 1240 kVA.
PRODUCT BROCHURE
| | COMPARE | Model | Phase | Hz | Power 9 - 45 kVA 46 - 110 kVA 111 - 179 kVA 180 - 300 kVA 301 - 499 kVA 500 - 749 kVA 750 - 999 kVA 1000 - 1499 kVA 1500 - 2500 kVA 2501 - 4500 kVA | Voltage | Engine | ALL
| Standby (ESP) | Prime (PRP)
| kVA | kW | kVA | kW
| | TJ78MN-BG5L | 3 | 50 | 78 | 62 | 0 | 0 | 400 | MAN |
| | TJ92MN-BG5L | 3 | 50 | 92 | 74 | 0 | 0 | 400 | MAN |
| | TJ128MN-BG5L | 3 | 50 | 128 | 102 | 0 | 0 | 400 | MAN |
| | TJ151MN-BG5L | 3 | 50 | 151 | 121 | 0 | 0 | 400 | MAN |
| | TJ232MN-BG5L | 3 | 50 | 232 | 185 | 0 | 0 | 400 | MAN |
| | TJ257MN-BG5L | 3 | 50 | 257 | 205 | 0 | 0 | 400 | MAN |
| | TJ375MN-BG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |
| | TJ378MN-BG5L | 3 | 50 | 378 | 302 | 0 | 0 | 400 | MAN |
| | TJ380PE-BG5L | 3 | 50 | 380 | 304 | 0 | 0 | 400 | PERKINS |
| | TJ433MN-BG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |
| | TJ438MN-BG5L | 3 | 50 | 438 | 350 | 0 | 0 | 400 | MAN |
| | TJ466PE-BG5L | 3 | 50 | 466 | 373 | 0 | 0 | 400 | PERKINS |
| | TJ529PE-BG5L | 3 | 50 | 529 | 423 | 0 | 0 | 400 | PERKINS |
| | TJ532MN-BG5L | 3 | 50 | 532 | 426 | 0 | 0 | 400 | MAN |
| | TJ626PE-BG5L | 3 | 50 | 626 | 501 | 0 | 0 | 400 | PERKINS |
| | TJ655MN-BG5L | 3 | 50 | 655 | 524 | 0 | 0 | 400 | MAN |
| | TJ1081PE-BG5L | 3 | 50 | 1081 | 865 | 0 | 0 | 400 | PERKINS |
| | TJ1240PE-BG5L | 3 | 50 | 1240 | 992 | 0 | 0 | 400 | PERKINS |
| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 380 | MAN |
| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 415 | MAN |
| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 440 | MAN |
| | TJ78MN-BG5L | 3 | 50 | 77 | 62 | 77 | 62 | 480 | MAN |
| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 380 | MAN |
| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 415 | MAN |
| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 440 | MAN |
| | TJ92MN-BG5L | 3 | 50 | 91 | 73 | 91 | 73 | 480 | MAN |
| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 415 | MAN |
| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 440 | MAN |
| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 480 | MAN |
| | TJ128MN-BG5L | 3 | 50 | 127 | 101 | 127 | 101 | 380 | MAN |
| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 415 | MAN |
| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 440 | MAN |
| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 480 | MAN |
| | TJ151MN-BG5L | 3 | 50 | 150 | 120 | 150 | 120 | 380 | MAN |
| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 380 | MAN |
| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 415 | MAN |
| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 440 | MAN |
| | TJ232MN-BG5L | 3 | 50 | 233 | 186 | 233 | 186 | 480 | MAN |
| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 380 | MAN |
| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 415 | MAN |
| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 440 | MAN |
| | TJ257MN-BG5L | 3 | 50 | 256 | 204 | 256 | 204 | 480 | MAN |
| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |
| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |
| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |
| | TJ375MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |
| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 415 | MAN |
| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 440 | MAN |
| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 480 | MAN |
| | TJ378MN-BG5L | 3 | 50 | 374 | 299 | 374 | 299 | 380 | MAN |
| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 415 | MAN |
| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 440 | MAN |
| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 480 | MAN |
| | TJ433MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 380 | MAN |
| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 415 | MAN |
| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 440 | MAN |
| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 480 | MAN |
| | TJ438MN-BG5L | 3 | 50 | 434 | 347 | 434 | 347 | 380 | MAN |
| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 380 | MAN |
| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 415 | MAN |
| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 440 | MAN |
| | TJ532MN-BG5L | 3 | 50 | 532 | 425 | 532 | 425 | 480 | MAN |
| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 415 | MAN |
| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 440 | MAN |
| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 480 | MAN |
| | TJ655MN-BG5L | 3 | 50 | 651 | 520 | 651 | 520 | 380 | MAN |
| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 380 | MAN |
| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 440 | MAN |
| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 480 | MAN |
| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 416 | MAN |
| | TJ685MN-BG6A | 3 | 60 | 689 | 551 | 688 | 551 | 460 | MAN |
Features of Teksan Biogas Generator Sets
Wide product range between 380 - 689 kVA
Long-lasting design resistant to environmental conditions
Low carbon emission due to being biogas
Small footprint compact design
Low-cost electricity generation compared to fossil fuel generators
Much quieter operation thanks to the biogas engine
LET US CALL YOU!
Advantages of Teksan Biogas Generator Sets
Low Fuel Cost
Since its fuel is methane gas obtained from organic wastes, the fuel cost is lower than those of diesel generator sets.
Low Emission Level
As it uses organic wastes as fuel, it is a low-emission solution.
Compact Design
Biogas Generator Sets do not have a fuel tank, which makes them more compact as their main structure consists of an engine and alternator.
Low Maintenance Cost
Biogas Generator Sets require fewer consumables, which means lower maintenance costs.
Reliable Energy Solutions for the World
Please see the corporate brochure for detailed information about all the products of Teksan, which offers reliable power solutions to the world with different energy solutions!
PRODUCT BROCHURE
Low cost environmentally-friendly energy
While Teksan Biogas Generator sets increase your energy with their high efficiency, they also allow you to get a return on your investment in a short time with low operating costs!
Compare Products
×
Information Request Form
×
Name Surname *
E-Mail *
*
Telephone
Country *
Select
Afghanistan
Åland Islands
Albania
Algeria
American Samoa
Andorra
Angola
Anguilla
Antarctica
Antigua and Barbuda
Argentina
Armenia
Aruba
Australia
Austria
Azerbaijan
Bahamas
Bahrain
Bangladesh
Barbados
Belarus
Belgium
Belize
Benin
Bermuda
Bhutan
Bolivia
Bonaire, Sint Eustatius and Saba
Bosnia and Herzegovina
Botswana
Bouvet Island
Brazil
British Indian Ocean Territory
Brunei
Bulgaria
Burkina Faso
Burundi
Cabo Verde
Cambodia
Cameroon
Canada
Cayman Islands
Central African Republic
Chad
Chile
China
Christmas Island
Cocos (Keeling) Islands
Colombia
Comoros
Cook Islands
Costa Rica
Côte d'Ivoire
Croatia
Cuba
Curaçao
Cyprus
Czechia
Democratic Republic of the Congo
Denmark
Djibouti
Dominica
Dominican Republic
Ecuador
Egypt
El Salvador
Equatorial Guinea
Eritrea
Estonia
Eswatini
Ethiopia
Falkland Islands
Faroe Islands
Fiji
Finland
France
French Guiana
French Polynesia
French Southern Territories
Gabon
Gambia
Georgia
Germany
Ghana
Gibraltar
Greece
Greenland
Grenada
Guadeloupe
Guam
Guatemala
Guernsey
Guinea
Guinea-Bissau
Guyana
Haiti
Heard Island and McDonald Islands
Holy See (Vatican City State)
Honduras
Hong Kong
Hungary
Iceland
India
Indonesia
Iran
Iraq
Ireland
Isle of Man
Israel
Italy
Jamaica
Japan
Jersey
Jordan
Kazakhstan
Kenya
Kiribati
Kuwait
Kyrgyzstan
Laos
Latvia
Lebanon
Lesotho
Liberia
Libya
Liechtenstein
Lithuania
Luxembourg
Macao
Madagascar
Malawi
Malaysia
Maldives
Mali
Malta
Marshall Islands
Martinique
Mauritania
Mauritius
Mayotte
Mexico
Micronesia
Moldova
Monaco
Mongolia
Montenegro
Montserrat
Morocco
Mozambique
Myanmar
Namibia
Nauru
Nepal
Netherlands
New Caledonia
New Zealand
Nicaragua
Niger
Nigeria
Niue
Norfolk Island
North Korea
North Macedonia
Northern Mariana Islands
Norway
Oman
Pakistan
Palau
Palestine, State of
Panama
Papua New Guinea
Paraguay
Peru
Philippines
Pitcairn
Poland
Portugal
Puerto Rico
Qatar
Republic of the Congo
Réunion
Romania
Russia
Rwanda
Saint Barthélemy
Saint Helena, Ascension and Tristan da Cunha
Saint Kitts and Nevis
Saint Lucia
Saint Martin (French part)
Saint Pierre and Miquelon
Saint Vincent and the Grenadines
Samoa
San Marino
São Tomé and Príncipe
Saudi Arabia
Senegal
Serbia
Seychelles
Sierra Leone
Singapore
Sint Maarten (Dutch part)
Slovakia
Slovenia
Solomon Islands
Somalia
South Africa
South Georgia and the South Sandwich Islands
South Korea
South Sudan
Spain
Sri Lanka
Sudan
Suriname
Svalbard and Jan Mayen
Sweden
Switzerland
Syria
Taiwan
Tajikistan
Tanzania
Thailand
Timor-Leste
Togo
Tokelau
Tonga
Trinidad and Tobago
Tunisia
Türkiye
Turkmenistan
Turks and Caicos Islands
Tuvalu
Uganda
Ukraine
United Arab Emirates
United Kingdom
United States Minor Outlying Islands
United States of America
Uruguay
Uzbekistan
Vanuatu
Venezuela
Vietnam
Virgin Islands (British)
Virgin Islands (U.S.)
Wallis and Futuna
Western Sahara
Yemen
Zambia
Zimbabwe
*
I accept Teksan Privacy Statement .
Teksan Generator, designs and produces best fitting diesel generators, natural gas and biogas driven generator sets, mobile generator sets, portable generator sets, cogeneration and trigeneration packs, hybrid power systems for customer needs.
Hybrid Generator
Diesel Generator
Rental Generator
Natural Gas Generator
Biogas Generator
Data Center Solutions
Lighting Towers
Hybrid Generator
Methanol Generator Systems
Portable Generator
Contact
Privacy Statement
Çerez Tercihleri
Copyright ©
2026
Teksan.
Basket
×
| Your basket is empty
CONTINUE SHOPPING
×
GİZLİLİK VE GÜVENLİK POLİTİKASI
Sitemizde satılan ürünler, Yenidogan Mah. Edebali Cad. No: 12
PK:34791 Sancaktepe / ISTANBUL / TURKEY adresinde kayıtlı Teksan firmasına aittir.
Firmamız, çeşitli amaçlarla kişisel veriler toplayabilir. Aşağıda, toplanan kişisel verilerin nasıl ve ne şekilde toplandığı, bu verilerin nasıl ve ne şekilde korunduğu belirtilmiştir.
Üyelik veya sitemiz üzerindeki çeşitli form ve anketlerin doldurulması suretiyle üyelerin kendileriyle ilgili bir takım kişisel bilgileri (isim-soy isim, firma bilgileri, telefon, adres veya e-posta adresleri gibi) sitemiz tarafından işin doğası gereği toplanmaktadır.
Firmamız bazı dönemlerde müşterilerine ve üyelerine kampanya bilgileri, yeni ürünler hakkında bilgiler, promosyon teklifleri gönderebilir. Üyelerimiz bu gibi bilgileri alıp almama konusunda her türlü seçimi üye olurken yapabilir, sonrasında üye girişi yaptıktan sonra hesap bilgileri bölümünden bu seçimi değiştirilebilir ya da kendisine gelen bilgilendirme iletisindeki linkle bildirim yapabilir.
Sitemiz üzerinden veya eposta ile gerçekleştirilen onay sürecinde, üyelerimiz tarafından sitemize elektronik ortamdan iletilen kişisel bilgiler, Üyelerimiz ile yaptığımız "Kullanıcı Sözleşmesi" ile belirlenen amaçlar ve kapsam dışında üçüncü kişilere açıklanmayacaktır.
Sistemle ilgili sorunların tanımlanması ve verilen hizmet ile ilgili çıkabilecek sorunların veya uyuşmazlıkların hızla çözülmesi için, Firmamız, üyelerinin IP adresini kaydetmekte ve bunu kullanmaktadır. IP adresleri, kullanıcıları genel bir şekilde tanımlamak ve kapsamlı demografik bilgi toplamak amacıyla da kullanılabilir.
Firmamız, Üyelik Sözleşmesi ile belirlenen amaçlar ve kapsam dışında da, talep edilen bilgileri kendisi veya işbirliği içinde olduğu kişiler tarafından doğrudan pazarlama yapmak amacıyla kullanabilir. Kişisel bilgiler, gerektiğinde kullanıcıyla temas kurmak için de kullanılabilir. Firmamız tarafından talep edilen bilgiler veya kullanıcı tarafından sağlanan bilgiler veya sitemiz üzerinden yapılan işlemlerle ilgili bilgiler; Firmamız ve işbirliği içinde olduğu kişiler tarafından, "Üyelik Sözleşmesi" ile belirlenen amaçlar ve kapsam dışında da, üyelerimizin kimliği ifşa edilmeden çeşitli istatistiksel değerlendirmeler, veri tabanı oluşturma ve pazar araştırmalarında kullanılabilir.
Firmamız, gizli bilgileri kesinlikle özel ve gizli tutmayı, bunu bir sır saklama yükümü olarak addetmeyi ve gizliliğin sağlanması ve sürdürülmesi, gizli bilginin tamamının veya herhangi bir kısmının kamu alanına girmesini veya yetkisiz kullanımını veya üçüncü bir kişiye ifşasını önlemek için gerekli tüm tedbirleri almayı ve gerekli özeni göstermeyi taahhüt etmektedir.
KREDİ KARTI GÜVENLİĞİ
Firmamız, alışveriş sitelerimizden alışveriş yapan kredi kartı sahiplerinin güvenliğini ilk planda tutmaktadır. Kredi kartı bilgileriniz hiçbir şekilde sistemimizde saklanmamaktadır.
İşlemler sürecine girdiğinizde güvenli bir sitede olduğunuzu anlamak için dikkat etmeniz gereken iki şey vardır. Bunlardan biri tarayıcınızın en alt satırında bulunan bir anahtar ya da kilit simgesidir. Bu güvenli bir internet sayfasında olduğunuzu gösterir ve her türlü bilgileriniz şifrelenerek korunur. Bu bilgiler, ancak satış işlemleri sürecine bağlı olarak ve verdiğiniz talimat istikametinde kullanılır. Alışveriş sırasında kullanılan kredi kartı ile ilgili bilgiler alışveriş sitelerimizden bağımsız olarak 256 bit SSL (Secure Sockets Layer) protokolü ile şifrelenip sorgulanmak üzere ilgili bankaya ulaştırılır. Kartın kullanılabilirliği onaylandığı takdirde alışverişe devam edilir. Kartla ilgili hiçbir bilgi tarafımızdan görüntülenemediğinden ve kaydedilmediğinden, üçüncü şahısların herhangi bir koşulda bu bilgileri ele geçirmesi engellenmiş olur.
Online olarak kredi kartı ile verilen siparişlerin ödeme/fatura/teslimat adresi bilgilerinin güvenilirliği firmamiz tarafından Kredi Kartları Dolandırıcılığı'na karşı denetlenmektedir. Bu yüzden, alışveriş sitelerimizden ilk defa sipariş veren müşterilerin siparişlerinin tedarik ve teslimat aşamasına gelebilmesi için öncelikle finansal ve adres/telefon bilgilerinin doğruluğunun onaylanması gereklidir. Bu bilgilerin kontrolü için gerekirse kredi kartı sahibi müşteri ile veya ilgili banka ile irtibata geçilmektedir.
Üye olurken verdiğiniz tüm bilgilere sadece siz ulaşabilir ve siz değiştirebilirsiniz. Üye giriş bilgilerinizi güvenli koruduğunuz takdirde başkalarının sizinle ilgili bilgilere ulaşması ve bunları değiştirmesi mümkün değildir. Bu amaçla, üyelik işlemleri sırasında 256 bit SSL güvenlik alanı içinde hareket edilir. Bu sistem kırılması mümkün olmayan bir uluslararası bir şifreleme standardıdır.
Bilgi hattı veya müşteri hizmetleri servisi bulunan ve açık adres ve telefon bilgilerinin belirtildiği İnternet alışveriş siteleri günümüzde daha fazla tercih edilmektedir. Bu sayede aklınıza takılan bütün konular hakkında detaylı bilgi alabilir, online alışveriş hizmeti sağlayan firmanın güvenirliği konusunda daha sağlıklı bilgi edinebilirsiniz.
ÜÇÜNCÜ TARAF WEB SİTELERİ VE UYGULAMALAR
Sitemiz, web sitesi dâhilinde başka sitelere link verebilir. Firmamız, bu linkler vasıtasıyla erişilen sitelerin gizlilik uygulamaları ve içeriklerine yönelik herhangi bir sorumluluk taşımamaktadır. Firmamıza ait sitede yayınlanan reklamlar, reklamcılık yapan iş ortaklarımız aracılığı ile kullanıcılarımıza dağıtılır. İş bu sözleşmedeki Gizlilik Politikası Prensipleri, sadece sitemizin kullanımına ilişkindir, üçüncü taraf web sitelerini kapsamaz.
İSTİSNAİ HALLER
Aşağıda belirtilen sınırlı hallerde Firmamız, işbu "Gizlilik Politikası" hükümleri dışında kullanıcılara ait bilgileri üçüncü kişilere açıklayabilir. Bu durumlar sınırlı sayıda olmak üzere;
1.Kanun, Kanun Hükmünde Kararname, Yönetmelik v.b. yetkili hukuki otorite tarafından çıkarılan ve yürürlülükte olan hukuk kurallarının getirdiği zorunluluklara uymak;
2.Sitemizin kullanıcılarla akdettiği "Üyelik Sözleşmesi"'nin ve diğer sözleşmelerin gereklerini yerine getirmek ve bunları uygulamaya koymak amacıyla;
3.Yetkili idari ve adli otorite tarafından usulüne göre yürütülen bir araştırma veya soruşturmanın yürütümü amacıyla kullanıcılarla ilgili bilgi talep edilmesi;
4.Kullanıcıların hakları veya güvenliklerini korumak için bilgi vermenin gerekli olduğu hallerdir.
E-POSTA GÜVENLİĞİ
Sitemizin Müşteri Hizmetleri’ne, herhangi bir siparişinizle ilgili olarak göndereceğiniz e-postalarda, asla kredi kartı numaranızı veya şifrelerinizi yazmayınız. E-postalarda yer alan bilgiler üçüncü şahıslar tarafından görülebilir. Firmamız e-postalarınızdan aktarılan bilgilerin güvenliğini hiçbir koşulda garanti edemez.
TARAYICI ÇEREZLERİ
Firmamız, sitemizi ziyaret eden kullanıcılar ve kullanıcıların web sitesini kullanımı hakkındaki bilgileri teknik bir iletişim dosyası (Çerez-Cookie) kullanarak elde edebilir. Bahsi geçen teknik iletişim dosyaları, ana bellekte saklanmak üzere bir internet sitesinin kullanıcının tarayıcısına (browser) gönderdiği küçük metin dosyalarıdır. Teknik iletişim dosyası site hakkında durum ve tercihleri saklayarak İnternet'in kullanımını kolaylaştırır.
Teknik iletişim dosyası, siteyi kaç kişinin ziyaret ettiğini, bir kişinin siteyi hangi amaçla, kaç kez ziyaret ettiğini ve ne kadar sitede kaldıkları hakkında istatistiksel bilgileri elde etmeye ve kullanıcılar için özel tasarlanmış kullanıcı sayfalarından dinamik olarak reklam ve içerik üretilmesine yardımcı olur. Teknik iletişim dosyası, ana bellekte veya e-postanızdan veri veya başkaca herhangi bir kişisel bilgi almak için tasarlanmamıştır. Tarayıcıların pek çoğu başta teknik iletişim dosyasını kabul eder biçimde tasarlanmıştır ancak kullanıcılar dilerse teknik iletişim dosyasının gelmemesi veya teknik iletişim dosyasının gönderildiğinde uyarı verilmesini sağlayacak biçimde ayarları değiştirebilirler.
Firmamız, işbu "Gizlilik Politikası" hükümlerini dilediği zaman sitede yayınlamak veya kullanıcılara elektronik posta göndermek veya sitesinde yayınlamak suretiyle değiştirebilir. Gizlilik Politikası hükümleri değiştiği takdirde, yayınlandığı tarihte yürürlük kazanır.
Gizlilik politikamız ile ilgili her türlü soru ve önerileriniz için info@teksan.com adresine email gönderebilirsiniz. Firmamız’a ait aşağıdaki iletişim bilgilerinden ulaşabilirsiniz.
Firma Ünvanı: Teksan
Adres: Yenidogan Mah. Edebali Cad. No: 12
PK:34791 Sancaktepe / ISTANBUL / TURKEY
Eposta: info@teksan.com
Tel: +90 216 312 05 50
X
