URL: https://www.tellhowgenset.com/product/thlv-series-diesel-generator-set/
Accessed: 2026-11-13

160kW-641kW THLV (VOLVO)series diesel generator set Skip to content
MENU Home
About Us Company Profile
Corporate Culture
R&D and Manufacturing
Honors & Certificates
Our Partners
Products Open type diesel genset High voltage
Low voltage
Silent type diesel genset Containeried type
Slient type
New energy storage products
Gas turbine genset
Power Equipment Accessories
Solutions Large-scale venue
Telecom
Data center projects
Power industry
Special items
Procurement projects
Services
News
Contact
English العربية
Français
Deutsch
한국어
Português
Русский
Español
日本語
Chinese
160kW-641kW THLV (VOLVO)series diesel generator set
Home &raquo; Open type diesel genset &raquo; Low voltage &raquo; 160kW-641kW THLV (VOLVO)series diesel generator set
Menu Diesel Generator Set Cummins Cummins diesel
MTU mtu diesel
Perkins perkins diesel
SME sme diesel
Volvo volvo diesel
YUCHAI yuchai diesel
Open type diesel genset High voltage
Low voltage
Silent unit diesel genset Containeried type
Slient type
New energy storage products
Gas turbine genset
Power Equipment Accessories
Share This
Tweet This
Email This
160kW-641kW THLV (VOLVO)series diesel generator set
Small volume, compact structure, excellent process, humanized control system, and convenient operation
Power Range
160-641kw
Rated frequency
50Hz,60Hz
Rated voltage
400/440
Engine model
VOLVO
✨ Get a Quote for 160kW-641kW THLV (VOLVO)series diesel generator set
Features and Benefits
Compact and Space-Saving Design – Optimized layout with a small footprint for flexible installation.
Robust Build Quality – Precision manufacturing ensures long service life and stable performance in demanding environments.
Advanced Control System – Equipped with an intelligent, user-friendly control panel for easy monitoring and operation.
High Performance Components – Powered by premium engines and alternators for reliable power output.
Low Noise & Fuel Efficiency – Engineered to reduce operational noise and optimize fuel consumption.
50Hz
60Hz
50Hz
Power range：160-600kW Frequency：50Hz
| Technical parameters of set | Technical parameters of engine
| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity
| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)
| THLV160 | 160 | 180 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41
| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 41
| THLV200 | 200 | 220 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41
| THLV230 | 231 | 254 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41
| THLV240 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41
| THLV250 | 255 | 281 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV260 | 260 | 286 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44
| THLV260 | 260 | 286 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44
| THLV280 | 282 | 310 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV300 | 302 | 331 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV300 | 300 | 330 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44
| THLV330 | 329 | 362 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV330 | 330 | 360 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44
| THLV360 | 365 | 405 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV370 | 370 | 407 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60
| THLV400 | 404 | 445 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33
| THLV400 | 400 | 440 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60
| THLV480 | 473 | 521 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60
| THLV480 | 480 | 529 | 3258×1390×1985 | 4000 | TWD1652GE ★ | 6/L | 16.12 | 210 | 48 | 118
| THLV500 | 500 | 550 | 3258×1390×1985 | 4230 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118
| THLV520 | 521 | 573 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160
| THLV520 | 520 | 574 | 3621×1390×1985 | 4500 | TWD1653GE ★ | 6/L | 16.12 | 208 | 48 | 118
| THLV560 | 560 | 616 | 3621×1390×1985 | 4700 | TWD1645GE ★ | 6/L | 16.12 | 191 | 48 | 160
| THLV600 | 600 | 660 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180
Standard conditions: Ambient temperature: 40°C; Altitude: 1000m; Relative humidity: 60%
Those marked with ★ are optional engines provided with the national stage-III emission report
60Hz
Power range：178-641KW Frequency：60Hz
| Technical parameters of set | Technical parameters of engine
| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders/arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity
| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)
| THLV178 | 178 | 196 | 1887×1189×1260 | 1826 | TAD840GE-B | 6/L | 7.15 | 205 | 27 | 41
| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD851GE ★ | 6/L | 7.7 | 210 | 27 | 17
| THLV207 | 207 | 228 | 2740×1372×1706 | 1930 | TAD841GE | 6/L | 7.7 | 198 | 27 | 41
| THLV227 | 227 | 250 | 3060×1275×1900 | 1930 | TAD1350GE | 6/L | 7.7 | 200 | 36 | 20
| THLV230 | 230 | 253 | 2740×1372×1706 | 1930 | TAD852GE ★ | 6/L | 7.7 | 198 | 27 | 41
| THLV243 | 243 | 267 | 2740×1372×1706 | 1930 | TAD842GE | 6/L | 7.7 | 198 | 27 | 41
| THLV250 | 250 | 275 | 2740×1372×1706 | 1930 | TAD853GE ★ | 6/L | 7.7 | 189 | 25 | 17
| THLV254 | 254 | 280 | 2860×1372×1710 | 2626 | TAD843GE | 6/L | 7.7 | 198 | 27 | 44
| THLV273 | 273 | 301 | 3200×1390×1910 | 2760 | TAD1341GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV273 | 273 | 300 | 3060×1275×1615 | 3000 | TAD1351GE ★ | 6/L | 12.78 | 200 | 36 | 44
| THLV320 | 320 | 350 | 3060×1275×1615 | 3000 | TAD1354GE ★ | 6/L | 12.78 | 196 | 36 | 44
| THLV321 | 321 | 351 | 3200×1357×1834 | 2950 | TAD1342GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV323 | 323 | 353 | 3060×1275×1615 | 3200 | TAD1355GE ★ | 6/L | 12.78 | 192 | 36 | 44
| THLV328 | 328 | 361 | 3100×1357×1634 | 2992 | TAD1343GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV364 | 364 | 401 | 3100×1357×1615 | 2914 | TAD1344GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV368 | 368 | 431 | 3060×1301×1665 | 3020 | TAD1345GE-B | 6/L | 12.78 | 192 | 36 | 44
| THLV409 | 409 | 450 | 3050×1302×2124 | 3600 | TAD1346GE | 6/L | 12.78 | 191 | 36 | 20
| THLV413 | 413 | 454 | 3102×1238×1972 | 3500 | TAD1650GE ★ | 6/L | 16.12 | 202 | 48 | 60
| THLV456 | 456 | 513 | 3050×1302×2124 | 3600 | TAD1641GE-B | 6/L | 16.12 | 200 | 48 | 33
| THLV464 | 464 | 513 | 3102×1238×1972 | 3500 | TAD1651GE ★ | 6/L | 16.12 | 198 | 48 | 60
| THLV500 | 500 | 550 | 3170×1308×1959 | 3325 | TAD1642GE-B | 6/L | 16.12 | 193 | 48 | 60
| THLV547 | 547 | 602 | 3481×1617×2023 | 5300 | TWD1644GE | 6/L | 16.12 | 194 | 48 | 160
| THLV582 | 582 | 640 | 3621×1390×1985 | 4700 | TWD1645GE | 6/L | 16.12 | 191 | 48 | 160
| THLV641 | 641 | 705 | 3914×1839×2554 | 5402 | TWD1744GE | 6/L | 17.26 | 194 | 52 | 180
Standard conditions: Ambient temperature: 40°C; Altitude: 1000m; Relative humidity: 60%
Those marked with ★ are optional engines provided with the national stage-III emission report
Why Choose Us
Choosing the right power solution means choosing reliability, expertise, and long-term peace of mind.
Strong Foundation – We are backed by Tellhow Group, a publicly listed company, with decades of proven manufacturing experience and continuous innovation.
Global Reach – Our generators are trusted in over 100 countries, with more than 100,000 units in operation across industries such as data centers, mining, telecom, transport, and emergency response.
Advanced Manufacturing – We operate two international-standard production bases with state-of-the-art facilities to ensure consistent quality and scalable supply.
Certified Quality – We hold complete ISO certifications, more than 100 patents, and have led the drafting of 10+ industry standards—ensuring our products meet global benchmarks.
Expert Teams – Our R&D specialists, skilled engineers, and professional service staff—each with over 10 years of experience—deliver innovation, precision, and reliability.
Service Assurance – With a mature global distribution network and 24/7 after-sales support, our nationwide service centers and technical experts provide you with complete peace of mind.
At Tellhow Power, we don’t just deliver generators—we deliver trusted energy solutions and lasting partnerships.
FAQ
Are you a manufacturer or a trading company?
We are a manufacturer. Tellhow owns multiple generator set production bases and provides full-cycle solutions, including pre-sales support, R&D and engineering, production and assembly, as well as after-sales installation and services.
Can you customize generator sets according to specific requirements?
Yes. We provide fully customized solutions, from open-type to soundproof canopy and containerized gensets. Voltage options include 400V, 480V, 10.5kV, and 13.8kV. Functions can be configured for single-unit operation, automatic mains failure (AMF), multiple-unit parallel operation, or grid connection.
Which engine and alternator brands do you supply?
We integrate leading global brands such as MTU, Cummins, Perkins, Volvo, Yuchai, Weichai, and Baudouin. Alternators include Leroy Somer, Stamford, Marathon, and Tellhow.
How do you ensure product quality?
All gensets are ISO9001 certified, component-inspected, and assembled under strict process control. Every unit is tested to national standards before delivery.
Can you supply spare parts in the long term?
Yes. As an OEM partner of major engine and alternator brands, we ensure long-term availability of genuine spare parts for reliable operation.
Do you provide installation and commissioning services?
Yes. Our professional team of over 50 engineers delivers on-site installation, commissioning, and technical support to ensure smooth operation.
Our Pre-Sales and After-Sales Support
Pre-Sales
We provide comprehensive and dedicated technical support, built on four core strengths:
Accurate Needs Assessment – Rapid response within 1 hour, identifying both explicit and hidden requirements.
Efficient Solution Delivery – Fast proposal output with high matching accuracy to ensure on-time delivery.
Technical-Sales Collaboration – Expert-level support throughout the entire process with closed-loop project management.
Professional Transparency – Triple-level design review and pre-delivery drawings to ensure precision and confidence before cooperation.
After-Sales
We offer a 24/7 nationwide service network with a professional technical team ready to respond at any time. In addition, our remote diagnostic support allows customers to monitor operational status and receive timely technical assistance or fault analysis when needed—ensuring higher reliability and reduced downtime without compromising system security.
Send Inquiry
Country Afghanistan Åland Islands Albania Algeria American Samoa Andorra Angola Anguilla Antarctica Antigua and Barbuda Argentina Armenia Aruba Australia Austria Azerbaijan Bahamas Bahrain Bangladesh Barbados Belarus Belgium Belize Benin Bermuda Bhutan Bolivia Bonaire, Sint Eustatius and Saba Bosnia and Herzegovina Botswana Bouvet Island Brazil British Indian Ocean Territory Brunei Darussalam Bulgaria Burkina Faso Burundi Cambodia Cameroon Canada Cape Verde Cayman Islands Central African Republic Chad Chile China Christmas Island Cocos Islands Colombia Comoros Congo, Democratic Republic of the Congo, Republic of the Cook Islands Costa Rica Côte d'Ivoire Croatia Cuba Curaçao Cyprus Czech Republic Denmark Djibouti Dominica Dominican Republic Ecuador Egypt El Salvador Equatorial Guinea Eritrea Estonia Eswatini (Swaziland) Ethiopia Falkland Islands Faroe Islands Fiji Finland France French Guiana French Polynesia French Southern Territories Gabon Gambia Georgia Germany Ghana Gibraltar Greece Greenland Grenada Guadeloupe Guam Guatemala Guernsey Guinea Guinea-Bissau Guyana Haiti Heard and McDonald Islands Holy See Honduras Hong Kong Hungary Iceland India Indonesia Iran Iraq Ireland Isle of Man Israel Italy Jamaica Japan Jersey Jordan Kazakhstan Kenya Kiribati Kuwait Kyrgyzstan Lao People's Democratic Republic Latvia Lebanon Lesotho Liberia Libya Liechtenstein Lithuania Luxembourg Macau Macedonia Madagascar Malawi Malaysia Maldives Mali Malta Marshall Islands Martinique Mauritania Mauritius Mayotte Mexico Micronesia Moldova Monaco Mongolia Montenegro Montserrat Morocco Mozambique Myanmar Namibia Nauru Nepal Netherlands New Caledonia New Zealand Nicaragua Niger Nigeria Niue Norfolk Island North Korea Northern Mariana Islands Norway Oman Pakistan Palau Palestine, State of Panama Papua New Guinea Paraguay Peru Philippines Pitcairn Poland Portugal Puerto Rico Qatar Réunion Romania Russia Rwanda Saint Barthélemy Saint Helena Saint Kitts and Nevis Saint Lucia Saint Martin Saint Pierre and Miquelon Saint Vincent and the Grenadines Samoa San Marino Sao Tome and Principe Saudi Arabia Senegal Serbia Seychelles Sierra Leone Singapore Sint Maarten Slovakia Slovenia Solomon Islands Somalia South Africa South Georgia South Korea South Sudan Spain Sri Lanka Sudan Suriname Svalbard and Jan Mayen Islands Sweden Switzerland Syria Taiwan Tajikistan Tanzania Thailand Timor-Leste Togo Tokelau Tonga Trinidad and Tobago Tunisia Turkey Turkmenistan Turks and Caicos Islands Tuvalu Uganda Ukraine United Arab Emirates United Kingdom United States Uruguay US Minor Outlying Islands Uzbekistan Vanuatu Venezuela Vietnam Virgin Islands, British Virgin Islands, U.S. Wallis and Futuna Western Sahara Yemen Zambia Zimbabwe
Please tell us what kind of request you have.
Request a quote
Service
Spare Parts
To be a Dealer
Other requests
send
Thank you for your message. It has been sent.
×
There was an error trying to send your message. Please try again later.
×
Latest Products
Previous 7kW-1800kW THLP (PERKINS) series diesel generator set
Next 3200kW / 4000kVA THCQ (Kawasaki M1T-21) Series Gas Turbine Generator Set
100kW-215kWh Air cooling and energy storage integrated cabinet
100kW/215kWh • Safe • long-life • efficient and high-income
product details
100kW-215kWh Liquid cooling and energy storage integrated cabinet
100kW/215kWh • Safe • long-life • efficient and high-income
product details
515kW-2600kW THCM series silent generator set
515-2600kW • low noise • humanized design • easy to operate
product details
500kW-1800kW THCS series silent generator set
500kW-1800kW • low noise • humanized design • easy to operate
product details
650kW–3000kW THCY series silent generator set
650kW-3000kW • low noise • humanized design • easy to operate
product details
570kW-1500 kW THCC series silent generator set
570kW-1500kW • low noise • humanized design • easy to operate
product details
16kW-550kW THSY series silent generator set
16kW-550kW • Small volume • Low noise • Humanized design
product details
20kW-520kW THSC series silent generator set
20-520kW • Small volume • Low noise • Humanized design
product details
1000W-2150kWh Energy storage container
1000kW/2150kWh • Safe • long-life • efficient and high-income
product details
1000kW-1800kW THHS series diesel generator set
1000-1800kW • Small volume • Compact structure • Excellent process
product details
Looking for industrial diesel generator sets to match your specific requirements?
Our engineers provide custom designs and full technical support.
📩 Consult us Now
NATIONALTELLHOW, INTERNATIONAL TELLHOW
Products
High voltage
Low voltage
Containeried type
Slient type
New energy storage products
Solutions
Large-scale venue
Telecom
Data center projects
Overseas projects
Power industry
About us
Services
About Us
Contact Us
About Tellhow Power
Copyright © 1956 - 2026 • Tellhow Power Technology Co.,Ltd. 泰豪电源技术有限公司 TELLHOW POWER All Rights Reserved
NATIONALTELLHOW, INTERNATIONAL TELLHOW
Products
High voltage
Low voltage
Containeried type
Slient type
New energy storage products
Solutions
Large-scale venue
Telecom
Data center projects
Overseas projects
Power industry
About us
Services
About Us
Contact Us
About Tellhow Power
Copyright © 1956 - 2026 • Tellhow Power Technology Co.,Ltd. 泰豪电源技术有限公司 TELLHOW POWER All Rights Reserved
Page load link
