URL: https://www.tellhowgenset.com/product/16-kw-3000-kw-thly-series-diesel-generator-set/
Accessed: 2026-11-13

16kW-3000kW THLY Series Diesel Generator Set for Indoor and Edge Power Skip to content
MENU Home
About Us Company Profile
Corporate Culture
R&D and Manufacturing
Honors & Certificates
Our Partners
Products Open type diesel genset High voltage
Low voltage
Silent type diesel genset Containeried type
Slient type
New energy storage products
Gas turbine genset
Power Equipment Accessories
Solutions Large-scale venue
Telecom
Data center projects
Power industry
Special items
Procurement projects
Services
News
Contact
English العربية
Français
Deutsch
한국어
Português
Русский
Español
日本語
Chinese
16kW-3000kW THLY series diesel generator set
Home &raquo; Open type diesel genset &raquo; Low voltage &raquo; 16kW-3000kW THLY series diesel generator set
Menu Diesel Generator Set Cummins Cummins diesel
MTU mtu diesel
Perkins perkins diesel
SME sme diesel
Volvo volvo diesel
YUCHAI yuchai diesel
Open type diesel genset High voltage
Low voltage
Silent unit diesel genset Containeried type
Slient type
New energy storage products
Gas turbine genset
Power Equipment Accessories
Share This
Tweet This
Email This
16kW-3000kW THLY series diesel generator set
Intercooled Turbo Premium Unleaded V-6
Power Range
16-3000kW
Rated frequency
50Hz,60Hz
Rated voltage
400/440
Engine model
YUCHAI
✨ Get a Quote for 16kW-3000kW THLY series diesel generator set
Features and Benefits
Compact and Space-Saving Design – Optimized layout with a small footprint for flexible installation.
Robust Build Quality – Precision manufacturing ensures long service life and stable performance in demanding environments.
Advanced Control System – Equipped with an intelligent, user-friendly control panel for easy monitoring and operation.
High Performance Components – Powered by premium engines and alternators for reliable power output.
Low Noise & Fuel Efficiency – Engineered to reduce operational noise and optimize fuel consumption.
50Hz
60Hz
50Hz
Power range：16-3000kW Frequency：50Hz
| Technical parameters of set | Technical parameters of engine
| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weight | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity
| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)
| THLY16 | 16 | 17.6 | 1650×730×1268 | 455 | YCDV254FHZ-25 | 4/L | 2.5 | 220 | 8 | 13
| THLY20 | 20 | 22 | 1650×730×1268 | 455 | YCDV254FHZ-35 | 4/L | 2.5 | 207 | 8 | 13
| THLY24 | 24 | 26 | 1650×730×1268 | 500 | YCDV254FHZ-40 | 4/L | 2.5 | 199 | 8 | 13
| THLY30 | 30 | 33 | 1650×730×1268 | 500 | YCDV254FHZ-50 | 4/L | 2.5 | 228 | 8 | 13
| THLY40 | 40 | 44 | 2245×822×1746 | 970 | YC4D80-D34 | 4/L | 3.86 | 210 | 13 | 30
| THLY50 | 50 | 55 | 2213×954×1254 | 1000 | YC4D90-D34 | 4/L | 3.86 | 237 | 13 | 30
| THLY60 | 60 | 64 | 2217×801×1741 | 1150 | YC4D105-D34 | 4/L | 4.75 | 234 | 13 | 34
| THLY80 | 80 | 88 | 2003×1094×1388 | 1080 | YC4D140-D31 | 4/L | 4.75 | 225 | 13 | 41
| THLY90 | 90 | 100 | 2200×1174×1151 | 1100 | YC4D155-D31 | 4/L | 4.21 | 224 | 13 | 44
| THLY110 | 110 | 120 | 2167×898×1512 | 1240 | YC4A190-D30 | 4/L | 4.84 | 213 | 17 | 42
| THLY115 | 115 | 125 | 2500×1102×1562 | 1600 | YCD6Q23H8-210 | 6/L | 7.5 | 209 | 21 | 72
| THLY120 | 120 | 132 | 2488×1025×1505 | 1425 | YC6A205-D30 | 6/L | 7.255 | 214 | 24 | 63
| THLY140 | 140 | 150 | 2437×970×1514 | 1550 | YC6A230-D30 | 6/L | 7.255 | 214 | 24 | 68
| THLY144 | 144 | 160 | 2500×1102×1562 | 1748 | YC6A245-D30 | 6/L | 7.255 | 211 | 24 | 68
| THLY150 | 150 | 165 | 2500×1102×1562 | 1700 | YCD6Q33H6-260 | 6/L | 7.5 | 205 | 21 | 72
| THLY160 | 160 | 176 | 2500×1120×1430 | 1690 | YC6A275-D30 | 6/L | 7.255 | 213 | 24 | 68
| THLY200 | 200 | 220 | 3025×1260×1720 | 1915 | YCA08350-D30 | 6/L | 7.527 | 199 | 24 | 65
| THLY250 | 250 | 275 | 2900×1270×1717 | 2380 | YC6MK420-D30 | 6/L | 10.34 | 203 | 30 | 65
| THLY280 | 280 | 300 | 3063×1256×1510 | 2360 | YC6MK450-D30 | 6/L | 10.34 | 201 | 30 | 65
| THLY300 | 300 | 320 | 3118×1538×1532 | 2840 | YC6MJ500-D30 | 6/L | 11.73 | 205 | 30 | 65
| THLY320 | 320 | 340 | 3045×1330×1693 | 2890 | YC6MJ540-D30 | 6/L | 11.73 | 201 | 37 | 86
| THLY360 | 360 | 400 | 3133×1330×1693 | 2840 | YC6MJ600-D30 | 6/L | 11.73 | 203 | 37 | 86
| THLY400 | 400 | 440 | 3270×1410×1620 | 3000 | YC6K660-D30 | 6/L | 12.94 | 195 | 34 | 110
| THLY450 | 450 | 500 | 3497×1636×1890 | 4210 | YC6TD780-D31 | 6/L | 19.6 | 220 | 55 | 140
| THLY500 | 500 | 550 | 3497×1636×1890 | 4210 | YC6TD840-D31 | 6/L | 19.6 | 215 | 55 | 140
| THLY550 | 550 | 600 | 3573×1636×1890 | 4310 | YC6TD900-D31 | 6/L | 19.6 | 213 | 55 | 140
| THLY600 | 600 | 660 | 3855×1681×1952 | 4310 | YC6TD1000-D30 | 6/L | 19.6 | 208 | 55 | 160
| THLY650 | 650 | 710 | 4060×1939×2239 | 7150 | YC6TH1070-D31 | 6/L | 28.14 | 207 | 113 | 220
| THLY730 | 730 | 800 | 4093×1955×2239 | 6880 | YC6TH1220-D31 | 6/L | 28.14 | 206 | 113 | 220
| THLY800 | 800 | 880 | 4060×1939×2239 | 7150 | YC6TH1320-D31 | 6/L | 28.14 | 207 | 113 | 220
| THLY900 | 900 | 1000 | 4600×1825×2556 | 8590 | YC6C1520-D31 | 6/L | 39.58 | 208 | 175 | 274
| THLY1000 | 1000 | 1100 | 4664×2150×2393 | 8730 | YC6C1660-D31 | 6/L | 39.58 | 208 | 175 | 274
| THLY1100 | 1100 | 1200 | 4760×2108×2600 | 9260 | YC12VTD1830-D30 | 12/V | 39.2 | 209 | 210 | 340
| THLY1200 | 1200 | 1300 | 4760×2108×2600 | 9260 | YC12VTD2000-D30 | 12/V | 39.2 | 210 | 210 | 365
| THLY1350 | 1350 | 1500 | 4492×2310×2720 | 11220 | YC16VTD2270-D30 | 16/V | 52.26 | 206 | 310 | 550
| THLY1500 | 1500 | 1650 | 4492×2310×2720 | 11220 | YC16VTD2510-D30 | 16/V | 52.26 | 205 | 310 | 550
| THLY1600 | 1600 | 1760 | 5100×2200×2575 | 12200 | YC16VTD2700-D30 | 16/V | 52.26 | 200 | 310 | 550
| THLY1700 | 1700 | 1800 | 5730×2555×2910 | 15800 | YC12VC2700-D31 | 12/V | 79.17 | 204 | 370 | 700
| THLY1800 | 1800 | 2000 | 6015×2770×3305 | 17650 | YC12VC3000-D30 | 12/V | 79.17 | 211 | 370 | 755
| THLY1800 | 1800 | 2000 | 6950×2555×3170 | 20300 | YC16VC3000-D31 | 16/V | 105.56 | 206 | 430 | 650
| THLY2000 | 2000 | 2200 | 6630×2615×2945 | 22550 | YC16VC3300-D31 | 16/V | 105.56 | 206 | 430 | 650
| THLY2200 | 2200 | 2400 | 6630×2615×2945 | 22600 | YC16VC3600-D31 | 16/V | 105.56 | 207 | 430 | 650
| THLY2400 | 2400 | 2600 | 6860×2770×3305 | 23500 | YC16VC4000-D31 | 16/V | 105.56 | 211 | 430 | 840
| THLY2500 | 2500 | 2800 | 8100×3150×3400 | 27000 | YC16VC4200-D30 | 16/V | 105.56 | 206 | 520 | 880
| THLY2700 | 2700 | 3000 | 8100×3150×3400 | 27500 | YC16VC4500-D30 | 16/V | 105.56 | 209 | 520 | 880
| THLY3000 | 3000 | 3300 | 8100×3150×3400 | 28000 | YC16VC4900-D30 | 16/V | 105.56 | 214 | 520 | 880
Standard conditions: Ambient temperature: 40°C; Altitude: 1000m; Relative humidity: 60%
The above engines meet the national stage-III emission standard
60Hz
Power range：16-1600kW Frequency：60Hz
| Technical parameters of set | Technical parameters of engine
| Model | Prime power | Standby power | Overall size Length (L)×Width (W)×Height (H) | Weigh | Engine model | Number of cylinders /arrangement | Displacement | Fuel consumption rate | Lubricating oil capacity | Total coolant capacity
| (kW) | (kW) | mm | (Kg) | (L) | g/kw.h | (L) | (L)
| THLY16 | 16 | 17.6 | 1650×730×1268 | 455 | YCDA2530-D42 | 4/L | 2.5 | 220 | 7 | 13
| THLY20 | 20 | 22 | 1650×730×1268 | 455 | YCDA2540-D42 | 4/L | 2.5 | 220 | 7 | 13
| THLY24 | 24 | 26 | 1650×730×1268 | 500 | YCDA2545-D42 | 4/L | 2.5 | 220 | 7 | 13
| THLY30 | 30 | 33 | 1650×730×1268 | 500 | YCDA2555-D42 | 4/L | 2.5 | 220 | 7 | 13
| THLY50 | 50 | 55 | 2213×954×1254 | 1000 | YCA0590-D42 | 4/L | 4.84 | 230 | 16 | 30
| THLY60 | 60 | 64 | 2217×801×1741 | 1150 | YCA05105-D42 | 4/L | 4.84 | 230 | 16 | 34
| THLY64 | 64 | 70 | 2217×801×1741 | 1150 | YCA05120-D42 | 4/L | 4.84 | 230 | 16 | 34
| THLY80 | 80 | 88 | 2003×1094×1388 | 1080 | YC4D140-D33 | 4/L | 4.21 | 235 | 13 | 41
| THLY90 | 90 | 100 | 2200×1174×1151 | 1100 | YC4D155-D33 | 4/L | 4.21 | 244 | 13 | 44
| THLY100 | 100 | 110 | 2200×1174×1151 | 1200 | YC4D180-D33 | 4/L | 4.21 | 220 | 13 | 44
| THLY120 | 120 | 132 | 2167×898×1512 | 1240 | YC4A205-D32 | 4/L | 4.84 | 225 | 17 | 42
| THLY150 | 150 | 160 | 2500×1102×1562 | 1748 | YC6A245-D32 | 6/L | 7.25 | 223 | 24 | 68
| THLY160 | 160 | 180 | 2500×1120×1430 | 1690 | YC6A285-D32 | 6/L | 7.25 | 224 | 24 | 68
| THLY180 | 180 | 190 | 2500×1120×1430 | 1720 | YC6A305-D32 | 6/L | 7.25 | 222 | 24 | 68
| THLY200 | 200 | 220 | 2900×1270×1717 | 2250 | YC6MK360-D30 | 6/L | 10.34 | 211 | 30 | 65
| THLY250 | 250 | 275 | 2900×1270×1717 | 2380 | YC6MK420-D31 | 6/L | 10.34 | 209 | 30 | 65
| THLY300 | 300 | 330 | 3063×1256×1510 | 2360 | YC6MK500-D32 | 6/L | 10.34 | 211 | 30 | 65
| THLY450 | 450 | 500 | 3497×1636×1890 | 4210 | YC6TD780-D32 | 6/L | 19.6 | 219 | 55 | 140
| THLY500 | 500 | 550 | 3497×1636×1890 | 4210 | YC6TD840-D32 | 6/L | 19.6 | 215 | 55 | 140
| THLY550 | 550 | 600 | 3573×1636×1890 | 4310 | YC6TD940-D32 | 6/L | 19.6 | 213 | 55 | 140
| THLY600 | 600 | 660 | 3855×1681×1952 | 4310 | YC6TD1020-D32 | 6/L | 19.6 | 214 | 55 | 160
| THLY650 | 650 | 710 | 4060×1939×2239 | 7150 | YC6TH1070-D33 | 6/L | 28.14 | 215 | 115 | 220
| THLY730 | 730 | 800 | 4093×1955×2239 | 6880 | YC6TH1220-D33 | 6/L | 28.14 | 219 | 115 | 220
| THLY800 | 800 | 880 | 4060×1939×2239 | 7150 | YC6TH1350-D33 | 6/L | 28.14 | 220 | 115 | 220
| THLY900 | 900 | 1000 | 4760×2108×2600 | 9000 | YC12VTD1500-D32 | 12/V | 39.2 | 201 | 215 | 340
| THLY1000 | 1000 | 1100 | 4760×2108×2600 | 9100 | YC12VTD1680-D32 | 12/V | 39.2 | 200 | 215 | 340
| THLY1100 | 1100 | 1200 | 4760×2108×2600 | 9260 | YC12VTD1860-D32 | 12/V | 39.2 | 203 | 215 | 340
| THLY1200 | 1200 | 1320 | 4760×2108×2600 | 9260 | YC12VTD2070-D32 | 12/V | 39.2 | 206 | 215 | 365
| THLY1350 | 1350 | 1500 | 4492×2310×2720 | 11220 | YC16VTD2270-D32 | 16/V | 52.26 | 202 | 310 | 550
| THLY1500 | 1500 | 1600 | 4492×2310×2720 | 11220 | YC16VTD2510-D32 | 16/V | 52.26 | 203 | 310 | 550
| THLY1600 | 1600 | 1760 | 5100×2200×2575 | 12200 | YC16VTD2700-D32 | 16/V | 52.26 | 205 | 310 | 550
Standard conditions: Ambient temperature: 40°C; Altitude: 1000m; Relative humidity: 60%
Why Choose Us
Choosing the right power solution means choosing reliability, expertise, and long-term peace of mind.
Strong Foundation – We are backed by Tellhow Group, a publicly listed company, with decades of proven manufacturing experience and continuous innovation.
Global Reach – Our generators are trusted in over 100 countries, with more than 100,000 units in operation across industries such as data centers, mining, telecom, transport, and emergency response.
Advanced Manufacturing – We operate two international-standard production bases with state-of-the-art facilities to ensure consistent quality and scalable supply.
Certified Quality – We hold complete ISO certifications, more than 100 patents, and have led the drafting of 10+ industry standards—ensuring our products meet global benchmarks.
Expert Teams – Our R&D specialists, skilled engineers, and professional service staff—each with over 10 years of experience—deliver innovation, precision, and reliability.
Service Assurance – With a mature global distribution network and 24/7 after-sales support, our nationwide service centers and technical experts provide you with complete peace of mind.
At Tellhow Power, we don’t just deliver generators—we deliver trusted energy solutions and lasting partnerships.
FAQ
Are you a manufacturer or a trading company?
We are a manufacturer. Tellhow owns multiple generator set production bases and provides full-cycle solutions, including pre-sales support, R&D and engineering, production and assembly, as well as after-sales installation and services.
Can you customize generator sets according to specific requirements?
Yes. We provide fully customized solutions, from open-type to soundproof canopy and containerized gensets. Voltage options include 400V, 480V, 10.5kV, and 13.8kV. Functions can be configured for single-unit operation, automatic mains failure (AMF), multiple-unit parallel operation, or grid connection.
Which engine and alternator brands do you supply?
We integrate leading global brands such as MTU, Cummins, Perkins, Volvo, Yuchai, Weichai, and Baudouin. Alternators include Leroy Somer, Stamford, Marathon, and Tellhow.
How do you ensure product quality?
All gensets are ISO9001 certified, component-inspected, and assembled under strict process control. Every unit is tested to national standards before delivery.
Can you supply spare parts in the long term?
Yes. As an OEM partner of major engine and alternator brands, we ensure long-term availability of genuine spare parts for reliable operation.
Do you provide installation and commissioning services?
Yes. Our professional team of over 50 engineers delivers on-site installation, commissioning, and technical support to ensure smooth operation.
Our Pre-Sales and After-Sales Support
Pre-Sales
We provide comprehensive and dedicated technical support, built on four core strengths:
Accurate Needs Assessment – Rapid response within 1 hour, identifying both explicit and hidden requirements.
Efficient Solution Delivery – Fast proposal output with high matching accuracy to ensure on-time delivery.
Technical-Sales Collaboration – Expert-level support throughout the entire process with closed-loop project management.
Professional Transparency – Triple-level design review and pre-delivery drawings to ensure precision and confidence before cooperation.
After-Sales
We offer a 24/7 nationwide service network with a professional technical team ready to respond at any time. In addition, our remote diagnostic support allows customers to monitor operational status and receive timely technical assistance or fault analysis when needed—ensuring higher reliability and reduced downtime without compromising system security.
Send Inquiry
Country Afghanistan Åland Islands Albania Algeria American Samoa Andorra Angola Anguilla Antarctica Antigua and Barbuda Argentina Armenia Aruba Australia Austria Azerbaijan Bahamas Bahrain Bangladesh Barbados Belarus Belgium Belize Benin Bermuda Bhutan Bolivia Bonaire, Sint Eustatius and Saba Bosnia and Herzegovina Botswana Bouvet Island Brazil British Indian Ocean Territory Brunei Darussalam Bulgaria Burkina Faso Burundi Cambodia Cameroon Canada Cape Verde Cayman Islands Central African Republic Chad Chile China Christmas Island Cocos Islands Colombia Comoros Congo, Democratic Republic of the Congo, Republic of the Cook Islands Costa Rica Côte d'Ivoire Croatia Cuba Curaçao Cyprus Czech Republic Denmark Djibouti Dominica Dominican Republic Ecuador Egypt El Salvador Equatorial Guinea Eritrea Estonia Eswatini (Swaziland) Ethiopia Falkland Islands Faroe Islands Fiji Finland France French Guiana French Polynesia French Southern Territories Gabon Gambia Georgia Germany Ghana Gibraltar Greece Greenland Grenada Guadeloupe Guam Guatemala Guernsey Guinea Guinea-Bissau Guyana Haiti Heard and McDonald Islands Holy See Honduras Hong Kong Hungary Iceland India Indonesia Iran Iraq Ireland Isle of Man Israel Italy Jamaica Japan Jersey Jordan Kazakhstan Kenya Kiribati Kuwait Kyrgyzstan Lao People's Democratic Republic Latvia Lebanon Lesotho Liberia Libya Liechtenstein Lithuania Luxembourg Macau Macedonia Madagascar Malawi Malaysia Maldives Mali Malta Marshall Islands Martinique Mauritania Mauritius Mayotte Mexico Micronesia Moldova Monaco Mongolia Montenegro Montserrat Morocco Mozambique Myanmar Namibia Nauru Nepal Netherlands New Caledonia New Zealand Nicaragua Niger Nigeria Niue Norfolk Island North Korea Northern Mariana Islands Norway Oman Pakistan Palau Palestine, State of Panama Papua New Guinea Paraguay Peru Philippines Pitcairn Poland Portugal Puerto Rico Qatar Réunion Romania Russia Rwanda Saint Barthélemy Saint Helena Saint Kitts and Nevis Saint Lucia Saint Martin Saint Pierre and Miquelon Saint Vincent and the Grenadines Samoa San Marino Sao Tome and Principe Saudi Arabia Senegal Serbia Seychelles Sierra Leone Singapore Sint Maarten Slovakia Slovenia Solomon Islands Somalia South Africa South Georgia South Korea South Sudan Spain Sri Lanka Sudan Suriname Svalbard and Jan Mayen Islands Sweden Switzerland Syria Taiwan Tajikistan Tanzania Thailand Timor-Leste Togo Tokelau Tonga Trinidad and Tobago Tunisia Turkey Turkmenistan Turks and Caicos Islands Tuvalu Uganda Ukraine United Arab Emirates United Kingdom United States Uruguay US Minor Outlying Islands Uzbekistan Vanuatu Venezuela Vietnam Virgin Islands, British Virgin Islands, U.S. Wallis and Futuna Western Sahara Yemen Zambia Zimbabwe
Please tell us what kind of request you have.
Request a quote
Service
Spare Parts
To be a Dealer
Other requests
send
Thank you for your message. It has been sent.
×
There was an error trying to send your message. Please try again later.
×
Latest Products
Previous 480kW-2800kW THLM series diesel generator set
Next 500kW-2000kW THLS series diesel generator set
100kW-215kWh Air cooling and energy storage integrated cabinet
100kW/215kWh • Safe • long-life • efficient and high-income
product details
100kW-215kWh Liquid cooling and energy storage integrated cabinet
100kW/215kWh • Safe • long-life • efficient and high-income
product details
515kW-2600kW THCM series silent generator set
515-2600kW • low noise • humanized design • easy to operate
product details
500kW-1800kW THCS series silent generator set
500kW-1800kW • low noise • humanized design • easy to operate
product details
650kW–3000kW THCY series silent generator set
650kW-3000kW • low noise • humanized design • easy to operate
product details
570kW-1500 kW THCC series silent generator set
570kW-1500kW • low noise • humanized design • easy to operate
product details
16kW-550kW THSY series silent generator set
16kW-550kW • Small volume • Low noise • Humanized design
product details
20kW-520kW THSC series silent generator set
20-520kW • Small volume • Low noise • Humanized design
product details
1000W-2150kWh Energy storage container
1000kW/2150kWh • Safe • long-life • efficient and high-income
product details
1000kW-1800kW THHS series diesel generator set
1000-1800kW • Small volume • Compact structure • Excellent process
product details
Looking for industrial diesel generator sets to match your specific requirements?
Our engineers provide custom designs and full technical support.
📩 Consult us Now
NATIONALTELLHOW, INTERNATIONAL TELLHOW
Products
High voltage
Low voltage
Containeried type
Slient type
New energy storage products
Solutions
Large-scale venue
Telecom
Data center projects
Overseas projects
Power industry
About us
Services
About Us
Contact Us
About Tellhow Power
Copyright © 1956 - 2026 • Tellhow Power Technology Co.,Ltd. 泰豪电源技术有限公司 TELLHOW POWER All Rights Reserved
NATIONALTELLHOW, INTERNATIONAL TELLHOW
Products
High voltage
Low voltage
Containeried type
Slient type
New energy storage products
Solutions
Large-scale venue
Telecom
Data center projects
Overseas projects
Power industry
About us
Services
About Us
Contact Us
About Tellhow Power
Copyright © 1956 - 2026 • Tellhow Power Technology Co.,Ltd. 泰豪电源技术有限公司 TELLHOW POWER All Rights Reserved
Page load link
