URL: https://www.tesla-power.net/20kVA-Silent-Canopy-Diesel-Generator-CE-ISO-by-Yanmar-4tnv84t-Gge-pd47172091.html
Accessed: 2026-11-03

20kVA Silent Canopy Diesel Generator CE/ISO by Yanmar 4tnv84t-Gge - Buy Generator, Diesel Generator Set, Diesel Genset Product on FUJIAN TESLA POWER ELECTRICAL MACHINERY CO.,LTD.
Home
Products Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS SERIES
DEUTZ SERIES
DOOSAN SERIES
FAW SERIES
ISUZU SERIES
KAIPU SERIES
KUBOTA SERIES
LOVOL SERIES
MAN SERIES
MITSUBISHI SERIES
MTU SERIES
PERKINS SERIES
QUANCHAI SERIES
SDEC SERIES
WEICHAI SERIES
WEIFANG RICARDO SERIES
WUDONG SERIES
YANGDONG SERIES
YANMAR SERIES
YTO SERIES
YUCHAI SERIES
Trailer type Generator
Others
About Us Company Overview
Honor
News
FAQ
Contact Us
English
Home &raquo; Products &raquo; Diesel Generator Set &raquo; YANMAR Series &raquo; 20kVA Silent Canopy Diesel Generator CE/ISO by Yanmar 4tnv84t-Gge
loading
20kVA Silent Canopy Diesel Generator CE/ISO by Yanmar 4tnv84t-Gge
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Type: Self-Starting Diesel Generator
Installation Method: Fixed
Stroke: Four Stroke
Cooling Method: Water Cooling
Output Type: AC Three Phase
Speed: Speed
Model NO.: BS-YM
Conditions of Use: Land Use
Usage: Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit: Low Noise
Excitation Mode: AC Rotating Exciter
Engine: Yanmar
Alternator: Stamford
Controller: Smartgen, Deepsea...
Starting Method: Electric Start
Power: 8kw - 32kw
ATS: Optional
Color: as Per Request
Frequency: 50Hz/60Hz
Voltage: 400V 380V
Transport Package: Packed in Plywood Cases or Wooden Cases or Foam, E
Specification: As for power
Trademark: BOSSPOWER
Origin: China
HS Code: 85021100
Production Capacity: 100 Sets / Month
Samples: US$ 3000/Piece 1 Piece(Min.Order) | Request Sample
Product Description
| PRODUCT DESCRIPTION |
| Frequency: 50HZ;Rotating speed: 1500Rpm;
| Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Copy Stamford Type
| BS- Q 10 | 8 | 10 | 14.4 | QC380D | BS164B
| BS- Q 10 | 8 | 10 | 14.4 | QC385D | BS164B
| BS- Q 14 | 10.8 | 13.5 | 19.5 | QC480D | BS164C
| BS- Q 16 | 12.8 | 16 | 23 | N485D | BS164D
| BS- Q 20 | 16 | 20 | 28.9 | QC490D | BS184E
| BS- Q 25 | 20 | 25 | 36 | QC498D | BS184F
| BS- Q 31 | 25 | 31 | 45 | QC4102D | BS184G
| BS- Q 38 | 30 | 38 | 54 | QC4105D | BS184H
| | | | | |
| Frequency: 60HZ;Rotating speed: 1800Rpm;
| Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Copy Stamford Type
| BS- Q 13 | 10 | 13 | 18 | QC385D | 164B
| BS- Q 17 | 14 | 17 | 25.3 | QC480D | 164C
| BS- Q 20 | 16 | 20 | 28.9 | N485D | 164D
| BS- Q 25 | 20 | 25 | 36 | QC490D | 184E
| BS- Q 30 | 24 | 30 | 43.3 | QC498D | 184E
| BS- Q 40 | 32 | 40 | 57.7 | QC4102D | 184G
More specific parameters to choose. | PRODUCT SHOWS |
| PRODUCT ADVANTAGE |
(1)The silent canopy we use cold-rolled sheet, all positions are stronger. (2)Our spraying plastics all go through pre-treatment of pickling and phosphating, so that the surface of the
painting will not change color even if placed outside for five years. (3)Canopy color painted by customer's requirement. (4)Strict test including 50% load,75% load,100% load and 110% Load . (5)Forklift mouth in base frame for easy loading and discharging. (6)Logo made by customer's requirement if order quantity ≥10units or a full container. | FAQ |
Q: Do you offer OEM service? A: Yes Q: What is your payment term? A: 30% T/T in advance, the rest payment before shipment. Or irrevocable L/C. Q: What is your lead time? A: About 30 days after receiving deposit or original L/C.But if your order with some special design, then the
delivery time is longer. Q: What certificates do you have? A: We have CE, ISO. And we can apply for specific certificate for different country such as SONCAP for Nigeria,
CIQ for Egypt, SASO for Saudi Arabia, etc Q:What is your MOQ? A: Above 1pc Q. Which port do you often use when export? A: Fuzhou Port, or as customer request. Q.How to choose the power? A. : Collect all power of your equipments,take the current into your consideration. Q.What is the difference between Prime power and Standby power? A.:Prime power is 12hours continous power,one hour 10% over load in every 12 running hours is allowed. Standby power is the limit value of maximum output for emergency use. Overloading is prohibited Q.What about the warranty Guarantee for one year or 1000 hours (accord to whichever reach first) from ex-factory date.During the guarantee period,
our company will provide the free easy damaged spare part for problems caused by our quality of production or raw material
except the damageable spare parts of diesel engine caused by customer's incorrect man made operation.After expiration,
our company provides cost parts maintenance for gen-set. | CONTACT US |
Previous:
Next:
Generator Diesel Generator Set Diesel Genset
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS Series
DEUTZ Series
DOOSAN Series
FAW Series
ISUZU Series
KAIPU Series
KUBOTA Series
LOVOL Series
MAN Series
MITSUBISHI Series
MTU Series
PERKINS Series
QUANCHAI Series
SDEC Series
WEICHAI Series
WEIFANG RICARDO Series
WUDONG Series
YANGDONG Series
YANMAR Series
YTO Series
YUCHAI Series
Trailer type Generator
Others
Send Us A Message
Submit
Related Products
15kw Prime Power Soundproof Canopy Diesel Genset Powered by 3tnv84t-Gge
Diesel Generator Brushless Alternator CE/ISO Imported From Japan by 3tnv88-Gge
Three-Phase 50Hz/60Hz Diesel Generator Powered by 3tnv82A-Gge Made in Japan
50Hz 60Hz Diesel Generator Set Power Generator Powered by 3tnm68-Gge
Water Cooling Super Silent Weatherproof Canopy Diesel Generator 3tnv76-Gge
40kVA Fuzhou Factory Silent Diesel Generator by Yanmar 4tnv98t-Gge
55kw Prime Power Water Cool Soundproof Diesel Gensets by 4tnv106t-Gge
6kw 7kVA Water-Cooling Silent Soundproof Diesel Generator by Yanmar 3tnm68-Gge
ATS/Amf Smartgen Controller Diesel Generator Powered by 4tnv88-Gge
Three Phase Low Fuel Consumption Diesel Electric Generator by 3tnv82A-Gge
16kVA Hot Sale Canopy Diesel Generator by Yanmar 3tnv84t-Gge
20kw/22kw Three Phase Water Cool Diesel Power Generator by 4tnv84t-Gge
Water-Cooling Silent Canopy Yanmar Diesel Generator Powered by 3tnv88-Gge
40kVA Silent Soundproof Diesel Generator by 4tnv98-Gge Made in Japan
35kVA Diesel Generator Warranty Water-Cooling Yanmar 4tnv98-Gge
18kVA Water-Cooling Denyo Design Silent Diesel Generator by Yanmar 4tnv88-Gge
45kw Diesel Generator Open Silent Water-Cooling by Yanmar 4tnv106t-Gge
9kw/11kVA Water-Cooling Silent/Soundproof/Canopy Yanmar Diesel Generator Powered by 3tnv76-Gge
50kVA Diesel Generator Water-Cooling Silent Soundproof Yanmar 4tnv106-Gge
6-56kVA Original Japan Made Yanmar Diesel Generator Set with Original Stamford Alternator
info@bosspowers.com
+86-13067329688
+86-13067329688
Quick Links
Home
Products
About Us
News
FAQ
Contact Us
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
Trailer type Generator
Others
Contact Us
No. 2-1 Tanshi East Avenue, Jingxi Town, Minhou County, Fuzhou City, Fujian Province, China
Tel/fax: 0086 591 22917167/ 83210167
Cell Phone: +86-13067329688
Email: info@bosspowers.com
Send Us A Message
Submit
 Copyrights 2022 TESLA POWER（BOSS POWERS) All rights reserved. Sitemap Support By Leadong
