URL: https://www.tesla-power.net/800kVA-Yuchai-Engine-Stamford-Alternator-Open-Type-Electrical-Industrial-Standby-Emergency-Generator-pd44772091.html
Accessed: 2026-11-13

800kVA Yuchai Engine Stamford Alternator Open Type Electrical Industrial Standby Emergency Generator - Buy Generator, Silent Generator, Open Type Generator Product on FUJIAN TESLA POWER ELECTRICAL MACHINERY CO.,LTD.
Home
Products Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS SERIES
DEUTZ SERIES
DOOSAN SERIES
FAW SERIES
ISUZU SERIES
KAIPU SERIES
KUBOTA SERIES
LOVOL SERIES
MAN SERIES
MITSUBISHI SERIES
MTU SERIES
PERKINS SERIES
QUANCHAI SERIES
SDEC SERIES
WEICHAI SERIES
WEIFANG RICARDO SERIES
WUDONG SERIES
YANGDONG SERIES
YANMAR SERIES
YTO SERIES
YUCHAI SERIES
Trailer type Generator
Others
About Us Company Overview
Honor
News
FAQ
Contact Us
English
Home &raquo; Products &raquo; Diesel Generator Set &raquo; YUCHAI Series &raquo; 800kVA Yuchai Engine Stamford Alternator Open Type Electrical Industrial Standby Emergency Generator
loading
800kVA Yuchai Engine Stamford Alternator Open Type Electrical Industrial Standby Emergency Generator
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Type: Self-Starting Diesel Generator
Installation Method: Fixed
Stroke: Four Stroke
Cooling Method: Water Cooling
Output Type: AC Three Phase
Speed: Speed
Model NO.: BS-YC800
Conditions of Use: Land Use
Usage: Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit: Low Noise
Excitation Mode: AC Rotating Exciter
Engine: Yuchai Yc6c1070L-D20
Alternator: Stamford
Controller: Smartgen, Deepsea...
Starting Method: Electric Start
Power: 640kw/800kVA
ATS: Optional
Color: as Per Request
Frequency: 50Hz
Voltage: 400V 380V
Transport Package: Packed in Plywood Cases or Wooden Cases or Foam, E
Specification: As for power
Trademark: BOSSPOWER
Origin: China
HS Code: 850213100
Production Capacity: 100 Sets / Month
Samples: US$ 66000/Piece 1 Piece(Min.Order) | Request Sample
Product Description
| PRODUCT DESCRIPTION |
| Frequency: 50HZ;Rotating speed: 1500Rpm
| Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Stamford Type
| BS-YC38 | 30 | 38 | 54.1 | YC4D60-D21 | BS184H
| BS-YC45 | 36 | 45 | 65.0 | YC4D60-D21 | BS224C
| BS-YC60 | 48 | 60 | 86.6 | YC4D85Z-D20 | BS224E
| BS-YC63 | 50 | 63 | 90.2 | YC4D90Z-D21 | BS224E
| BS-YC75 | 60 | 75 | 108.3 | YC4A100Z-D20 | BS224F
| BS-YC100 | 80 | 100 | 144.3 | YC6B135Z-D20 | BS274C
| BS-YC113 | 90 | 113 | 162.4 | YC6B155L-D21 | BS274D
| BS-YC125 | 100 | 125 | 180.4 | YC6B180L-D20 | BS274D
| BS-YC150 | 120 | 150 | 216.5 | YC6A205L-D20 | BS274F
| BS-YC180 | 144 | 180 | 259.8 | YC6A230L-D20 | BS274G
| BS-YC188 | 150 | 188 | 270.6 | YC6A245L-D21 | BS274G
| BS-YC200 | 160 | 200 | 288.7 | YC6G270L-D20 | BS274H
| BS-YC250 | 200 | 250 | 360.9 | YC6MK350L-D20 | BS274K
| BS-YC325 | 260 | 325 | 469.1 | YC6MK420L-D20 | HCI444ES
| BS-YC250 | 280 | 350 | 505.2 | YC6MJ480L-D20 | HCI444E
| BS-YC375 | 300 | 375 | 541.3 | YC6K500-D30 | HCI444FS
| BS-YC413 | 330 | 413 | 595.4 | YC6K520-D30 | HCI444F
| BS-YC438 | 350 | 438 | 631.5 | YC6K570-D30 | HCI544C
| BS-YC450 | 360 | 450 | 649.5 | YC6T600L-D22 | HCI544C
| BS-YC500 | 400 | 500 | 721.7 | YC6T660L-D20 | HCI544C
| BS-YC563 | 450 | 563 | 811.9 | YC6TD780L-D20 | HCI544E
| BS-YC625 | 500 | 625 | 902.1 | YC6TD840L-D20 | HCI544FS
| BS-YC675 | 540 | 675 | 974.3 | YC6TD900-D31 | HCI544F
| BS-YC750 | 600 | 750 | 1082.6 | YC6C1020L-D20 | LVI634B
| BS-YC800 | 640 | 800 | 1154.7 | YC6C1070L-D20 | LVI634C
| BS-YC900 | 720 | 900 | 1299.1 | YC6C1220L-D20 | LVI634D
| BS-YC1000 | 800 | 1000 | 1443.4 | YC6C1320L-D20 | LVI634E
| BS-YC1125 | 900 | 1125 | 1623.8 | YC6C1520-D31 | LVI634F
| BS-YC1250 | 1000 | 1250 | 1804.3 | YC12VC1680L-D20 | LVI634G
| BS-YC1500 | 1200 | 1500 | 2165.1 | YC12VC2070L-D20 | PI734C
| BS-YC1688 | 1350 | 1688 | 2435.8 | YC12VC2270L-D20 | PI734D
| BS-YC1875 | 1500 | 1875 | 2706.4 | YC12VC2510L-D20 | PI734E
| BS-YC2000 | 1600 | 2000 | 2886.8 | YC12VC2700L-D20 | PI734F
More specific parameters to choose.
| PRODUCT SHOWS |
| PRODUCT ADVANTAGE |
(1)The silent canopy we use cold-rolled sheet, all positions are stronger.
(2)Our spraying plastics all go through pre-treatment of pickling and phosphating, so that the surface of the
painting will not change color even if placed outside for five years.
(3)Canopy color painted by customer's requirement.
(4)Strict test including 50% load,75% load,100% load and 110% Load .
(5)Forklift mouth in base frame for easy loading and discharging.
(6)Logo made by customer's requirement if order quantity ≥10units or a full container.
| FAQ |
Q: Do you offer OEM service?
A: Yes
Q: What is your payment term?
A: 30% T/T in advance, the rest payment before shipment. Or irrevocable L/C.
Q: What is your lead time?
A: About 30 days after receiving deposit or original L/C.But if your order with some special design, then the
delivery time is longer.
Q: What certificates do you have?
A: We have CE, ISO. And we can apply for specific certificate for different country such as SONCAP for Nigeria,
CIQ for Egypt, SASO for Saudi Arabia, etc
Q:What is your MOQ?
A: Above 1pc
Q. Which port do you often use when export?
A: Fuzhou Port, or as customer request.
Q.How to choose the power?
A. : Collect all power of your equipments,take the current into your consideration.
Q.What is the difference between Prime power and Standby power?
A.:Prime power is 12hours continous power,one hour 10% over load in every 12 running hours is allowed.
Standby power is the limit value of maximum output for emergency use. Overloading is prohibited
Q.What about the warranty
Guarantee for one year or 1000 hours (accord to whichever reach first) from ex-factory date.During the guarantee period,
our company will provide the free easy damaged spare part for problems caused by our quality of production or raw material
except the damageable spare parts of diesel engine caused by customer's incorrect man made operation.After expiration,
our company provides cost parts maintenance for gen-set.
| CONTACT US |
Previous:
Next:
Generator Silent Generator Open Type Generator
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS Series
DEUTZ Series
DOOSAN Series
FAW Series
ISUZU Series
KAIPU Series
KUBOTA Series
LOVOL Series
MAN Series
MITSUBISHI Series
MTU Series
PERKINS Series
QUANCHAI Series
SDEC Series
WEICHAI Series
WEIFANG RICARDO Series
WUDONG Series
YANGDONG Series
YANMAR Series
YTO Series
YUCHAI Series
Trailer type Generator
Others
Send Us A Message
Submit
Related Products
Power Generation 400kw 500kVA Yuchai Open Type Genset Diesel Engine Generator
38kVA to 2000kVA 50Hz 60Hz Yuchai Open Silent Industrial Diesel Genset Power Generator
Yc6td780L-D20 450kw Diesel Generator Water Cool ATS
Yc6c1220-D31 730kw Diesel Generator Yuchai Engine Soundproof Canopy
Yc12vtd2000-D30 1200kw 1350kw Yuchai Diesel Generator Open Frame
Yc6td840L-D20 500kw Diesel Generator Emergency Standby Prime Power
Yc6c1320-D31 800kw Prime Power 900kw Standby Power Diesel Generator Yuchai
Yc12vc2270-D31 1350kw 1500kw Diesel Generator Ce Certificate
Yc6td900-D31 500kw Diesel Generator Smartgen and Stamford
Yc6c1520-D31 900kw Prime Power 1000kw Standby Power Yuchai Diesel Generator
Yc12vc2510-D31 1500kw 1600kw Silent/Soundproof/Canopy/Open Type Diesel Generator Yuchai
Yc6c1660-D30 1000kw Prime Power 1100kw Standby Yuchai Engine Diesel Generator
Yc12vc2700-D31 1700kw 1800kw Diesel Generator Yuchai Three Phase
Yc6td1000-D30 600kw Diesel Generator Powered by Yuchai Engine OEM
Yc6c1070L-D20 650kw Diesel Generator Set Yuchai Engine Smartgen Controller
Yc12vtd1830-D30 1100kw 1200kw Prime Standby Diesel Generator Ce ISO
Yc6a230L-D20 140kw 150kVA Diesel Generator Set with Smartgen and ATS
Yc6mj480L-D20 280kw Diesel Generator Standby Use Automatic Start
Yc6mj500-D21 300kw Diesel Generator Set Electric Power
Yc6b135z-D20 Prime Power 80kw Diesel Generator Powered by Yuchai Engine
info@bosspowers.com
+86-13067329688
+86-13067329688
Quick Links
Home
Products
About Us
News
FAQ
Contact Us
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
Trailer type Generator
Others
Contact Us
No. 2-1 Tanshi East Avenue, Jingxi Town, Minhou County, Fuzhou City, Fujian Province, China
Tel/fax: 0086 591 22917167/ 83210167
Cell Phone: +86-13067329688
Email: info@bosspowers.com
Send Us A Message
Submit
 Copyrights 2022 TESLA POWER（BOSS POWERS) All rights reserved. Sitemap Support By Leadong
