URL: https://www.tesla-power.net/50Hz-60Hz-40kVA-Open-Soundproof-Type-Power-Generator-Yangdong-Diesel-Generator-pd42382091.html
Accessed: 2026-11-13

50Hz 60Hz 40kVA Open Soundproof Type Power Generator Yangdong Diesel Generator - Buy Power Generator, Diesel Generator Set, Diesel Generator Product on FUJIAN TESLA POWER ELECTRICAL MACHINERY CO.,LTD.
Home
Products Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS SERIES
DEUTZ SERIES
DOOSAN SERIES
FAW SERIES
ISUZU SERIES
KAIPU SERIES
KUBOTA SERIES
LOVOL SERIES
MAN SERIES
MITSUBISHI SERIES
MTU SERIES
PERKINS SERIES
QUANCHAI SERIES
SDEC SERIES
WEICHAI SERIES
WEIFANG RICARDO SERIES
WUDONG SERIES
YANGDONG SERIES
YANMAR SERIES
YTO SERIES
YUCHAI SERIES
Trailer type Generator
Others
About Us Company Overview
Honor
News
FAQ
Contact Us
English
Home &raquo; Products &raquo; Diesel Generator Set &raquo; YANGDONG Series &raquo; 50Hz 60Hz 40kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
loading
50Hz 60Hz 40kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Type: Self-Starting Diesel Generator
Installation Method: Fixed
Stroke: Four Stroke
Cooling Method: Water Cooling
Output Type: AC Single Phase
Speed: Speed
Model NO.: BS-YD40
Conditions of Use: Land Use
Usage: Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit: Low Noise
Excitation Mode: AC Rotating Exciter
Engine: Yangdong
Alternator: Brushless Alternator
Controller: Deepsea, Comap or Smartgen
Starting Method: Electric Start
Power: 10-80kVA
ATS: Optional
Color: as Per Request
Frequency: 50Hz/60Hz
Voltage: 110-480V
Rpm: 1500/1800 Rpm
Transport Package: Packed in Plywood Cases or Wooden Cases or Foam, E
Specification: As per power
Trademark: BOSS or OEM
Origin: China
HS Code: 85021100
Production Capacity: 300 Sets / Month
Samples: US$ 2000/Piece 1 Piece(Min.Order) | Request Sample
Product Description
Heavy Working Denyo Design Yangdong Engine Single Three Phase Silent Diesel Generator with Open or Soundproof Type | PRODUCT DESCRIPTION |
| Frequency: 50HZ;Rotating speed: 1500Rpm
| Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Copy Stamford Type
| BS-YD10 | 8 | 10 | 14.4 | YD380D | BS164B
| BS-YD11 | 9 | 11 | 16.2 | YD385D | BS164B
| BS-YD13 | 10 | 12.5 | 18.0 | YD480D | BS164C
| BS-YD15 | 12 | 15 | 21.7 | YD4KD | BS164D
| BS-YD16 | 13 | 16 | 23.5 | YND485D | BS164D
| BS-YD19 | 15 | 19 | 27.1 | YND490D | BS184ES
| BS-YD20 | 16 | 20 | 28.9 | YSD490D | BS184E
| BS-YD24 | 19 | 24 | 34.3 | Y490PD | BS184E
| BS-YD25 | 20 | 25 | 36.1 | Y495D | BS184F
| BS-YD30 | 24 | 30 | 43.3 | Y4100D | BS184G
| BS-YD31 | 25 | 31 | 45.1 | Y4102D | BS184G
| BS-YD38 | 30 | 37.5 | 54.1 | Y4105D | BS184H
| BS-YD40 | 32 | 40 | 57.7 | Y4102ZD | BS184J
| | | | | |
| Frequency: 60HZ;Rotating speed: 1800Rpm
| Model | Power(KW) | Capacity(KVA) | Rated current(A) | Engine Model | Stamford Type
| BS-YD12 | 9.6 | 12 | 17.3 | YD380D | BS164B
| BS-YD13 | 10 | 12.5 | 18.0 | YD385D | BS164B
| BS-YD16 | 13 | 16.3 | 23.5 | YD480D | BS164C
| BS-YD19 | 15 | 18.8 | 27.1 | YD4KD | BS164D
| BS-YD20 | 16 | 20 | 28.9 | YND485D | BS164D
| BS-YD24 | 19 | 23.8 | 34.3 | YND490D | BS184E
| BS-YD25 | 20 | 25 | 36.1 | YSD490D | BS184E
| BS-YD26 | 21 | 26.3 | 37.9 | Y490PD | BS184E
| BS-YD30 | 24 | 30 | 43.3 | Y495D | BS184F
| BS-YD35 | 28 | 35 | 50.5 | Y4100D | BS184F
| BS-YD40 | 32 | 40 | 57.7 | Y4102D | BS184H
| BS-YD45 | 36 | 45 | 65.0 | Y4105D | BS184H
| BS-YD48 | 38 | 47.5 | 68.6 | Y4102ZD | BS184J
| BS-YD53 | 42 | 52.5 | 75.8 | Y4102ZLD | BS224C
| BS-YD56 | 45 | 56.3 | 81.2 | Y4105ZLD | BS224D
More specific parameters to choose.
| PRODUCT SHOWS |
| PRODUCT ADVANTAGE |
(1)The silent canopy we use cold-rolled sheet, all positions are stronger.
(2)Our spraying plastics all go through pre-treatment of pickling and phosphating, so that the surface of the
painting will not change color even if placed outside for five years.
(3)Canopy color painted by customer's requirement.
(4)Strict test including 50% load,75% load,100% load and 110% Load .
(5)Forklift mouth in base frame for easy loading and discharging.
(6)Logo made by customer's requirement if order quantity ≥10units or a full container.
| FAQ |
Q: Do you offer OEM service?
A: Yes
Q: What is your payment term?
A: 30% T/T in advance, the rest payment before shipment. Or irrevocable L/C.
Q: What is your lead time?
A: About 30 days after receiving deposit or original L/C.But if your order with some special design, then the
delivery time is longer.
Q: What certificates do you have?
A: We have CE, ISO. And we can apply for specific certificate for different country such as SONCAP for Nigeria,
CIQ for Egypt, SASO for Saudi Arabia, etc
Q:What is your MOQ?
A: Above 1pc
Q. Which port do you often use when export?
A: Fuzhou Port, or as customer request.
Q.How to choose the power?
A. : Collect all power of your equipments,take the current into your consideration.
Q.What is the difference between Prime power and Standby power?
A.:Prime power is 12hours continous power,one hour 10% over load in every 12 running hours is allowed.
Standby power is the limit value of maximum output for emergency use. Overloading is prohibited
Q.What about the warranty
Guarantee for one year or 1000 hours (accord to whichever reach first) from ex-factory date.During the guarantee period,
our company will provide the free easy damaged spare part for problems caused by our quality of production or raw material
except the damageable spare parts of diesel engine caused by customer's incorrect man made operation.After expiration,
our company provides cost parts maintenance for gen-set.
| CONTACT US |
Previous:
Next:
Power Generator Diesel Generator Set Diesel Generator
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS Series
DEUTZ Series
DOOSAN Series
FAW Series
ISUZU Series
KAIPU Series
KUBOTA Series
LOVOL Series
MAN Series
MITSUBISHI Series
MTU Series
PERKINS Series
QUANCHAI Series
SDEC Series
WEICHAI Series
WEIFANG RICARDO Series
WUDONG Series
YANGDONG Series
YANMAR Series
YTO Series
YUCHAI Series
Trailer type Generator
Others
Send Us A Message
Submit
Related Products
60Hz Yangdong Standby Power 50kVA AC Single Phase Silent Diesel Generators
Philippines Market 60Hz 1800rpm 35kVA Single Phase Yangdong Soundproof Silent Generator Diesel Generating Sets
Yangdong Standby Power 26kVA Single Phase Soundproof Generating Sets Silent Diesel Power Generator
60Hz Yangdong Standby Power 22kVA Power Single Phase Canopy Diesel Generator
Home Use Yangdong 8kw 8kVA Single Phase 220V 60Hz Generating Set Silent Diesel Generator
50Hz 60Hz 32kw 40kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
50Hz 60Hz 10kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
50Hz 60Hz 16kw 20kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
50Hz 60Hz 20kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
50Hz 60Hz 20kw 25kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
50Hz 60Hz 8kw 10kVA Open Soundproof Type Power Generator Yangdong Diesel Generator
50Hz 60Hz 20kw Open Soundproof Type Power Generator Yangdong Diesel Generator
65dB Low Noise Yangdong Diesel Generator Set
China Famous Brand Yangdong Diesel Generator Open Silent Denyo Canopy OEM
50Hz Super Silent Yangdong Electric Generator with Brushless Alternator
50Hz 60Hz Yangdong Electric Generator Diesel Power Generation Ce ISO IEC Approved
60Hz Super Silent Yangdong Diesel Generator with Brushless Alternator
40kw 50kVA Yangdong Diesel Generator Set with Stamford Alternator
60Hz 50Hz Yangdong Diesel Engine Power Generation Ce ISO
Ce ISO Approved 16kw 20kVA Diesel Yangdong Generator
info@bosspowers.com
+86-13067329688
+86-13067329688
Quick Links
Home
Products
About Us
News
FAQ
Contact Us
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
Trailer type Generator
Others
Contact Us
No. 2-1 Tanshi East Avenue, Jingxi Town, Minhou County, Fuzhou City, Fujian Province, China
Tel/fax: 0086 591 22917167/ 83210167
Cell Phone: +86-13067329688
Email: info@bosspowers.com
Send Us A Message
Submit
 Copyrights 2022 TESLA POWER（BOSS POWERS) All rights reserved. Sitemap Support By Leadong
