URL: https://www.tesla-power.net/6-5-1200kw-Single-or-Double-Bearings-Brushless-Alternator-pd43193091.html
Accessed: 2026-11-02

6.5-1200kw Single or Double Bearings Brushless Alternator - Buy Stamford Generator, Brushless Alternator, Self Excitated AC Alternator Product on FUJIAN TESLA POWER ELECTRICAL MACHINERY CO.,LTD.
Home
Products Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS SERIES
DEUTZ SERIES
DOOSAN SERIES
FAW SERIES
ISUZU SERIES
KAIPU SERIES
KUBOTA SERIES
LOVOL SERIES
MAN SERIES
MITSUBISHI SERIES
MTU SERIES
PERKINS SERIES
QUANCHAI SERIES
SDEC SERIES
WEICHAI SERIES
WEIFANG RICARDO SERIES
WUDONG SERIES
YANGDONG SERIES
YANMAR SERIES
YTO SERIES
YUCHAI SERIES
Trailer type Generator
Others
About Us Company Overview
Honor
News
FAQ
Contact Us
English
Home &raquo; Products &raquo; Brushless Alternator &raquo; 6.5-1200kw Single or Double Bearings Brushless Alternator
loading
6.5-1200kw Single or Double Bearings Brushless Alternator
| Quantity:
|
|
|
|
| Inquire Add to Basket
|
|
Type: Alternator
Installation Method: Fixed
Stroke: No
Cooling Method: Air Cooled
Output Type: AC Single Phase
Speed: Speed
Model NO.: BS series
Conditions of Use: Land Use
Usage: Common Units, Standby Unit, Emergency Crew
Landuse Type of Unit: Low Noise
Excitation Mode: AC Rotating Exciter
Power: 6.5kw - 2000kw
Color: as Per Request
Frequency: 50Hz/60Hz
Protection Class: IP23
Insulation Class: H Class
Winding: 100% Copper Wire
Bearing: Single/Double Bearing
Pole: 4 Poles
Transport Package: Packed in Plywood Cases
Specification: As for power
Trademark: BOSSPOWER
Origin: China
HS Code: 85016100
Production Capacity: 2000 Sets / Month
Samples: US$ 350/Piece 1 Piece(Min.Order) | Request Sample
Product Description
BCI164c Stamford Type Brushless Generator 220V 10kw | PRODUCT DESCRIPTION |
| Model | PRIME OUTPUT(1500RPM/50HZ)400V | PRIME OUTPUT(1800RPM/60HZ)440V
| KW | KVA | A | KW | KVA | A
| BC164A | 6.5 | 8.1 | 11.7 | 8.2 | 10.2 | 14.8
| BC164B | 8.8 | 11 | 15.8 | 11 | 13.8 | 19.88
| BC164C | 10.8 | 13.5 | 19.4 | 13.5 | 16.9 | 24.38
| BC164D | 12.8 | 16 | 23 | 16 | 20 | 28.88
| BC184E | 18 | 22.5 | 32.4 | 23 | 28.8 | 41.5
| BC184F | 22 | 27.5 | 39.6 | 27.5 | 34.4 | 49.68
| BC184G | 25 | 31.3 | 45 | 30 | 37.5 | 548
| BC184H | 30 | 37.5 | 54 | 37.5 | 46.9 | 67.68
| BC184J | 34 | 42.5 | 61.3 | 40 | 50 | 728
| UC224C | 34 | 42.5 | 61.3 | 42 | 52.5 | 75.78
| UC224D | 40 | 50 | 72 | 50 | 62.5 | 90.28
| UC224E | 48 | 60 | 86.6 | 56 | 70 | 1018
| UC224F | 58 | 72.5 | 104.6 | 70 | 87.5 | 126.3
| UC224G | 68 | 85 | 122.6 | 78 | 97.5 | 140.7
| UC274C | 80 | 100 | 144.3 | 94 | 117.5 | 169.6
| UC274D | 96 | 120 | 173.2 | 110 | 137.5 | 198.4
| UC274E | 112 | 140 | 202 | 134 | 167.5 | 241.7
| UC274F | 128 | 160 | 230.9 | 152 | 190 | 274.2
| UC274G | 145.6 | 182 | 262.7 | 174.8 | 218.5 | 315.3
| UC274H | 160 | 200 | 288.6 | 196 | 245 | 353.6
| UC274J | 184 | 230 | 331.9 | 224.8 | 281 | 405.6
| UC274K | 200 | 250 | 360.8 | 239.2 | 299 | 431.5
| HC314C | 200 | 250 | 360.8 | 240 | 300 | 433
| HC314D | 240 | 300 | 433 | 288 | 360 | 519.6
| HC314ES | 260 | 325 | 469 | 315.2 | 394 | 568.7
| HC314E | 280 | 350 | 505 | 336 | 420 | 606.2
| HC314FS | 304 | 380 | 548.4 | 365 | 456 | 658.5
| HC314F | 320 | 400 | 577.3 | 384 | 480 | 692.8
| HC354C | 360 | 450 | 649.5 | 440 | 550 | 793.8
| HC354D | 400 | 500 | 721.7 | 475.2 | 594 | 857.4
| HC354ES | 480 | 600 | 866 | 570.4 | 713 | 1029
| HC354E | 480 | 600 | 866 | 570.4 | 713 | 1029
| HC354FS | 536 | 670 | 967 | 580 | 725 | 1046.4
| HC354F | 536 | 670 | 967 | 620 | 775 | 1118.6
| HC404B | 600 | 750 | 1082.5 | 684 | 855 | 1234
| HC404C | 640 | 800 | 1154.7 | 733 | 916 | 1322.5
| HC404D | 728 | 910 | 1313.5 | 834 | 1043 | 1504.7
| HC404E | 800 | 1000 | 1443.4 | 916 | 1145 | 1652.7
| HC404F | 904 | 1130 | 1631 | 1019 | 1274 | 1838.5
| HC404G | 1000 | 1250 | 1804.2 | 1109 | 1386 | 2000.9
More specific parameters to choose.
| PRODUCT SHOWS |
| PRODUCT ADVANTAGE |
(1)The rotors and stators with 100% copper wire.
(2)The silicon steel sheet we use is the products of Wugang Brand,800 Series.which is the most famous
manufacture of steel.And its advantage is its magnetic flux is large and its iron loss is small.
(3)The main frame of the alternator and lead box are made of steel
(4)All the components of our factory,the stator,rotor and excitation will be dipping lacquer twice.
(5)The rope of best nylon to be used in all the rotors and stators.We promise the security of our products.
(6)All the rotors should be tested by dynamic balance to go on test of balance.
(7)Our material has a step by printing the conformal coating,it can protect the material.
| FAQ |
Q: Do you offer OEM service?
A: Yes
Q: What is your payment term?
A: 30% T/T in advance, the rest payment before shipment. Or irrevocable L/C.
Q: What is your lead time?
A: About 30 days after receiving deposit or original L/C.But if your order with some special design, then the
delivery time is longer.
Q: What certificates do you have?
A: We have CE, ISO. And we can apply for specific certificate for different country such as SONCAP for Nigeria,
CIQ for Egypt, SASO for Saudi Arabia, etc
Q:What is your MOQ?
A: Above 1pc
Q. Which port do you often use when export?
A: Fuzhou Port, or as customer request.
Q.How to choose the power?
A. : Collect all power of your equipments,take the current into your consideration.
Q.What is the difference between Prime power and Standby power?
A.:Prime power is 12hours continous power,one hour 10% over load in every 12 running hours is allowed.
Standby power is the limit value of maximum output for emergency use. Overloading is prohibited
Q.What about the warranty
Guarantee for one year or 1000 hours (accord to whichever reach first) from ex-factory date.During the guarantee period,
our company will provide the free easy damaged spare part for problems caused by our quality of production or raw material
except the damageable spare parts of diesel engine caused by customer's incorrect man made operation.After expiration,
our company provides cost parts maintenance for gen-set.
| CONTACT US |
Previous:
Next:
Stamford Generator Brushless Alternator Self Excitated AC Alternator
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set CUMMINS Series
DEUTZ Series
DOOSAN Series
FAW Series
ISUZU Series
KAIPU Series
KUBOTA Series
LOVOL Series
MAN Series
MITSUBISHI Series
MTU Series
PERKINS Series
QUANCHAI Series
SDEC Series
WEICHAI Series
WEIFANG RICARDO Series
WUDONG Series
YANGDONG Series
YANMAR Series
YTO Series
YUCHAI Series
Trailer type Generator
Others
Send Us A Message
Submit
Related Products
50Hz 80kw Stamford Technology Brushless Alternator
100kVA BS274c Stamford Technology Brushless Alternator
50Hz BS274K 250kVA Stamford Technology AC Brushless Alternator
50Hz 100kVA Stamford Technology Brushless Alternator
80kw BS274c Stamford Technology AC Brushless Alternator
50Hz Three Phases 200kVA Stamford Type Brushless Alternator with Single or Double Bearings
60Hz 80kw Stamford Technology Brushless Alternator
160kw BS274h Stamford Technology AC Brushless Alternator
IEC Approved 50Hz/60Hz Single Three Phase Single or Double Bearing Stamford Type AC Sychronizing Brushless Alternator
200kVA BS274h Stamford Technology AC Brushless Alternator
50Hz BS274c 100kVA Stamford Technology AC Alternaor Brushless Generator
60Hz 100kVA Stamford Technology Brushless Alternator
50Hz BS274c 80kw Stamford Technology AC Alternaor Brushless Generator
50Hz 200kw Stamford Technology Brushless Generator Alternator
50Hz BS274K Stamford Technology AC Brushless Alternator
50Hz 40kw Stamford Type Brushless Alternator
50Hz 50kVA Stamford Type Brushless Alternator
32kw 40kVA Brushless Alternator 100% Prime Output
50Hz 32kw 40kVA Brushless Alternator with AVR Adjustment
50Hz 60Hz Three Phase 50Hz Brushless Alternator 50kVA
info@bosspowers.com
+86-13067329688
+86-13067329688
Quick Links
Home
Products
About Us
News
FAQ
Contact Us
Product Category
Brush Alternator
Brushless Alternator
Diesel Generator Set
Trailer type Generator
Others
Contact Us
No. 2-1 Tanshi East Avenue, Jingxi Town, Minhou County, Fuzhou City, Fujian Province, China
Tel/fax: 0086 591 22917167/ 83210167
Cell Phone: +86-13067329688
Email: info@bosspowers.com
Send Us A Message
Submit
 Copyrights 2022 TESLA POWER（BOSS POWERS) All rights reserved. Sitemap Support By Leadong
