URL: https://tech-expo.ru/upload/iblock/4e4/Tekhnicheskie-kharakteristiki-Tide-Power-FB56_C.pdf
Accessed: 2026-11-14

                                                                                                                                              Technical Data

                                                                                                                                                                  April 2018

Engine                                Alternator                                                                                              Generator Model

Cummins 4BTA3.9-G2                    Leroy-Somer    LSA42.3L9                                                                FB56-C / Open                  FC56-C / Silent

50Hz/1500rpm                     3-Phase                        Power Factor                                                                           Emissions

                                                          Factor Cos Φ = 0.8                                                                                 N/A

                                 Prime Power         Standby Power                                                            Rated Current            Fuel Consumption

RATINGS                                                                                                                                                      @100% Load

                                      (PRP)               (ESP)                                                               Amps

Voltage (V)                      kWe         kVA     kWe                                          kVA                            (A)                              L/h

        380/220                  45          56      50                                           63                             85.5                             12.9

        400/230                  45          56      50                                           63                             81.2                             12.9

        415/240                  45          56      50                                           63                             78.3                             12.9

                                                                Key Features:

                                                                - High efficient water cooled diesel engine.

                                                                - Single bearing with brushless alternators (Class H, with AVR).

                                                                - Radiator with pressure cap and drain point.

                                                                - Fully guarded engine-driven fan.

                                                                - Fully welded steel skid base with lifting holes and fork lift legs.

                                                                - Integral fuel tank with filler cap and gauge (≤650kVA).

                                                                - Heavy duty rubber anti-vibration mountings.

                                                                - 12V or 24V maintenance free starter battery and connecting cables.

                                                                - Separate engine-driven battery charging alternator.

                                                                - Spin on oil and fuel filters and dry type air filter element.

                                                                - Industrial silencer (15dBA reduction) supplied loose.

                                                                - Auto start control system with LCD show.

                                                                - Battery charger provided.

                                                                - Main line 3P circuit breaker.

                                                                - Rigorous factory test wiring with IEC standard.

                                                                - Operation & Maintenance manual & Wiring diagrams.

                                                                - Wide range of optional extra features available.

                                                                Overall Dimensions                                            &  Weights            -  Open  Set

                                                                                                  Length (L)-mm:                              1750

                                                          H                                       Width (W)-mm:                               750

                                                                                                  Height (H)-mm:                              1350

                                                                                                  Dry Weight-kg:                              720

                 L                                W

Ratings: All three phase generator sets are rated at 0.8 power factor. All single-phase generator sets are rated at 0.8 or 1.0 power factor.

Prime Power:Available continuously at variable load in lieu of commercially purchased power for an unlimited number of hours per year

accordance with ISO8528-1, and an overload of 10% permitted for one hour in every twelve hours of operation in accordance with ISO 3046-1.

Standby Power: Emergency Standby Power in variable load applications in accordance with ISO8528-1 in the event of a utility power failure.

No overload available for this service as relevant alternators are peak continuous rated at 27℃.

TIDE Power reserves the right to change the design or specifications without notice and without any obligation or liability.

Tide Power Technology Co., Ltd.

                                                                                                                                                                        Page 1
Engine                                                                                     Cummins 4BTA3.9-G2

                                                                    Units           Prime                           Standby

              Frequency                                             Hz                     50

              Engine Speed                                          r/min                  1500

              Cylinders / Type                                                          4 cyl / In-line / 4-stroke

              Aspiration                                                            Turbochanger& Aftercooler

General       Governor Type                                                                Electronic Governor

Performance   Bore / Stroke                                         mm                     102/120

              Displacement                                          Litres                 3.9

              Compression Ratio                                                            17.3：1

              Piston Speed                                          m/s                    6.0

              Engine Idle Speed                                     rpm                    950-1050

              Engine Power                                          kWm             50                              55

              Fuel Consumption at 110% Prime Power                  Litres/hour            14.1

              Fuel Consumption at 100% Prime Power                  Litres/hour            12.9

Fuel System   Fuel Consumption at 75% Prime Power                   Litres/hour            10

              Fuel Consumption at 50% Prime Power                   Litres/hour            7

              Fuel Consumption at 25% Prime Power                   Litres/hour            4.2

              Standard Fuel Tank Capacity                           Hours / Litres         12 / 150

              Maximum Intake Air Restriction with Heavy  Duty  Air  Cleaner

Air System    - Dirty Element                                       kPa                    6.2

              - Clean Element                                       kPa                    3.7

              Intake Air Flow                                       Litres/s        49                              52

              Maximum Back Pressure                                 kPa                    10

Exhaust       Exhaust Outlet Size                                   mm                     75

System        Exhaust Gas Flow                                      Litres/sec.     125                             134

              Exhaust Gas Temperature                               °C              526                             548

              Total Oil System Capacity                             Litres                 10.9

Oil System    Maximum Sump Capacity                                 Litres                 9.5

              Minimum Sump Capacity                                 Litres                 8.5

              Maximum Oil Temperature                               °C                     121

Cooling       Coolant Capacity - Engine Only                        Litres                 8.3

System        Standard Thermostat (Modulating) Range                °C                     83-95

              Maximum Top Tank Temperature                          °C              100                             104

Electric      Electrical System Voltage                             V                      24

System        Battery                                                                      Maintenance-free

              Connecting Cables                                                            Auailable

Energy        Radiated Heat to Ambient                              kW              16.2                            17.1

Balance       Heat Rejection to Coolant                             kW              29.1                            31

              Heat Rejection to Exhaust                             kW              46.6                            49.2

Alternator                                                                                              50Hz/1500R.P.M

                                                                    Units

              Manufacture / Brand                                                          Leroy-Somer

              Model                                                                        LSA42.3L9

              Coupling / No. of Bearings                                                Direct / Single Bearing

              Phase / Poles                                                                3-Phase / 4-Pole

              Power Factor                                                                 Cos Φ = 0.8

General Data  AVR Regulation                                                               Yes

              Voltage Regulation                                                           ±0,5 %

              Insulation Class                                                             H

              Drip Proof                                                                   IP23

              Excitation                                                                   Shunt

              Altitude                                              m                      ≤1000

              Overspeed                                             min -1                 2250

Tide Power Technology Co., Ltd.

                                                                                                                             Page 2
Tide Power Easycon Function           Summary

Controller Model / ComAp                                         EC 2.0 /     EC 3.0 /    EC 4.0 /               EC 5.0 /

                                                             Nano Plus        AMF20       AMF25                  IG-NT

Controller Photos

Standard Supply                                                  ●            ○           ○                      ○

Viewable Parameters

Phase Voltage                                                    ×            3           3                      3

Current                                                      Instrumentation  ●           ●                      ●

Frequency                                                        ●            ●           ●                      ●

Active Power                                                     ×            ●           ●                      ●

Reactive Power                                                   ×            ●           ●                      ●

Apparent Power                                                   ×            ●           ●                      ●

Power Factor                                                     ×            ●           ●                      ●

Electric Energy Metering                                         ×            ●           ●                      ●

Generator Protection

Abnormal Voltage                                                 ●            ●           ●                      ●

Over-current Warning                                             ×            ●           ●                      ●

Over current Protection                                          ●            ●           ●                      ●

Over Frequency Protection                                        ●            ●           ●                      ●

Short Circuit Protection                                     MCCB   /  ●      MCCB  /  ●  MCCB  /  ●             MCCB  /  ●

Engine Figure

Oil Pressure                                                     ●            ●           ●                      ●

Water Temperature                                                ●            ●           ●                      ●

Fuel Meter / Fuel Sensor                                         ●/○          ●/○         ●/○                    ●/○

Speed                                                            ●            ●           ●                      ●

Battery Voltage                                                  ●            ●           ●                      ●

Elapsed Time                                                     ●            ●           ●                      ●

Engine Protection

Low Oil Pressure Warning                                         ×            ●           ●                      ●

Low Oil Pressure Protection                                      ●            ●           ●                      ●

High Temperature Warning                                         ×            ●           ●                      ●

High Temperature Protection                                      ●            ●           ●                      ●

Overspeed Warning                                                ×            ●           ●                      ●

Overspeed Protection                                             ×            ●           ●                      ●

Alternator Charger                                               ●            ●           ●                      ●

Functions

Remote Start                                                     ●            ●           ●                      ●

AMF (Auto Main Failure)                                          ●            ●           ●                      ●

Programmable Intput                                              ●            ●           ●                      ●

Programmable Output                                              ●            ●           ●                      ●

Expand Module                                                    ×            ○           ○                      ○

Communication Function                                           ×            ○           ○           ●/ RS232 / 485

Communication Port                                               USB          ○           ○                      RS232 / 485

CAN                                                              ●            ×           ●                      ●

Service Indicate                                                 ×            ×           ●                      ●

Fault History                                                    ●            ●           ●                      ●

Gen-Gen Synchronising                                            ×            ×           ×                      ●

Gen-Mains Synchronising                                          ×            ×           ×                      ●

Remark:           ● Standard  Supply           ○  Available  as  Optional                 × Not       Available

Tide Power Technology Co., Ltd.

                                                                                                                              Page  3
Enclosure / Canopy                                                              (Sound-attenuated &    Weather  Protective)

“Ensure a quieter life with our sound attenuation system.”

Features:

Extremely Rugged & Highly Corrosion Resistant Construction

▪ Body made from 2.0mm sheet steel components with powder coating

▪ 8-12 hours built-in fuel tank integrated into the skid-mount base

▪ Excellent design and craftmanship

▪ Compact structure and longer service life

▪ Residential silcencer to made sure the sound level.

▪ Zinc alloy with black powder coated locks and hinges and

proven to withstand corrosive conditions.

Easy Commissioning and Maintenance

▪ Separate & Standing control room at end side, easy     reachable

electrical power connections, board.

▪ Side doors allowing 180°opening rotation .

▪ Radiator fill access through cover in canopy roof.

▪ Lube oil drain and radiator drain.

▪ Manual lube oil pump provided.

Security and Safety

▪ Earth leakage protection.

▪ 40-50mm non-inflammable sponge inside.

▪ Control panel viewing window in a lockable access door.

▪ Emergency stop button mounted on canopy exterior.

▪ Fuel fill and battery can only be reached via lockable access doors.

▪ Exhaust silencing system enclosed for operator safety

▪ Efficient management of cooling air to avoid high water temperature,

reliable operation under harshest conditions.

                                                                                       L                        W

Transportability

▪ Lifting points on top to move genset easily.                                                                     H

▪ Fork lift legs provided and easy to loose to fix the genset.

                                      Overall Dimensions & Weight            &  Noice

                  Dimensions          Weight                    Noice Level     Base Tank  @100% Load

                  ( L x W x H ) mm           kg                 dB(A) at 7m     Hours      Litres

                  2720×1140×1400      1300                      65-78                  15  210

Tide  Power  Technology Co., Ltd.

                                                                                                                   Page      4
Automatic Transfer Switch                                                                                         A.T.S - 4 Poles

Tide Power offers not only a changeover switch but also an integrated mains

detection and switch system for your 24 Hour Power Protection. The system

enables automatic start-up and operation of the generating set in the event of a

mains power failure, overvoltage or loss of a mains automatic re-transfer once it

come back.

System Advantages

▪ Automatically transfer and re-transfer load from main power to gen-power without

operator intervention.operation（Both automatic and manual).

▪ ATS Controller (AMF function), seamless integration with AMF25

▪ Available from 32 – 4000A, better protection for 4 pole switch.

▪ Available in standard, bypass isolation and service-entrance configurations.

▪ Configurable in open, closed and programmed transition operating modes.

▪ Designed to interface seamlessly with TIDE POWER generators and switchgear.

▪ Drip proof IP42 enclosure.

▪ Easy installation: wall-mounted & floor standing

▪ Comes fully loaded with the technology to do the job.

50/60 Hz, 32-4000 Amps

Dimensions : mm

A：400×200×500                 B：500×300×650              C：600×400×1200             D：800×600×1400                E：1000×800×1600

Optionals (All depends)                                            Custom-Made solutions

Genset:                                                            Genset:

Materials & Miscellaneous                                          Materials & Miscellaneous

Ÿ- Marine class painting and other special  painting               - ŸOn road trailer (EU) type

Ÿ- Standard accoustic enclosure genset                             Ÿ- Rental type genset

Ÿ- Extended warranty                                               Ÿ- Mining type genset

Ÿ- Extended factory test                                           Ÿ- Marine type genset

Ÿ- Additional sensors                                              Ÿ- High temp. Radiator for silenttype  genset

Ÿ- Off road trailer type                                           Ÿ- EPA series gensets

Ÿ- Standard ATS

Ÿ- Mounted fire extinguisher

Ÿ- Additional vibration isolation

Ÿ- Wooden case packaging

Ÿ- Tide Power tool kit

Ÿ- Additional operation manual

Ÿ- Nylon canvas wrapped packaging

- ŸIron shelf for double stack shipping

Ÿ- Water jacket heater

- Additional CE features selection.

Tide Power Technology Co., Ltd.

                                                                                                                  Page 5
Optionals (All depends)                                     Custom-Made solutions

Diesel Engine/ Baseframe Mounted Accessories:               Diesel Engine/ Baseframe Mounted Accessories:

Cooling System                                              Cooling System

Ÿ- Engine heat guards                                       Ÿ- Anti-erosion radiator for silent type genset

Ÿ- Low coolant level alarm &    shutdown (Depends     on    Ÿ- Remote radiator with heat exchanger

engine series)                                              Ÿ- Remote cooling tower with heat exchanger

Ÿ- High temp. & Anti-erosion    radiator upgrade for  open

type genset

Ÿ- 50% antifreeze @-36°C

Filters                                                     Filters

Ÿ- Extra air filters for time-maintenance                   - ŸMounted heavy duty air filter

- Double heavy duty air filters

Ÿ- Extra fuel filters for time-maintenance

Ÿ- Extra oil filters for time-maintenance

Exhaust                                                     Exhaust

Ÿ- Residential silencer for  open type  genset              Ÿ- Mounted heavy duty air  filter

Ÿ- Stainless steel silencer  and kits

- Heat protection guard

Fuel & Oil                                                  Fuel & Oil

Ÿ- Separated / External fuel tank                           - ŸBulk base fuel tank

Ÿ- Water - fuel separator                                   - ŸBunded base fuel tank

Ÿ- 3 way fuel valve

Ÿ- Manual bypass valve

Ÿ- Lub oil make up tank

- ŸLub oil drain pump

Ÿ- Fuel level sensor

Ÿ- Fuel cooler

Ÿ- Automatic remote fuel supply with fuel   level  switch

& low fuel level alarmshutdown.

- ŸCoolant heater 220/240V

Ÿ- Lub-oil heater for severe cold weather

Starting & Charging                                         Starting & Charging

Ÿ- Bulk starting battery -17°C   below                      Ÿ- None

Ÿ- Battery removal switch

Ÿ- Battery heater

Control System & Power Termination:                         Control System & Power Termination:

Control System & Breakers                                   Control System & Breakers

Ÿ- Different functional modules with                        - ŸVarious standard sockets mounted outside      the  enclosure

- Tide Easycon refer to other table

Ÿ- Mounted audible and visable Ilighting

Ÿ- Control panel cover (80kva or below)

Ÿ- Motorized circuit breaker 3 Poles

Ÿ- Motorized circuit breaker 4 Poles

Ÿ- ACB 3 Poles

Ÿ- MCCB 4 poles

Ÿ- Different breaker brands, like ABB etc

Ÿ- Leakage protection switch

Tide Power Technology Co., Ltd.

                                                                                                                             Page 6
Optionals (All depends)                                              Custom-Made solutions

Brushless Alternator:                                                Brushless Alternator:

Ÿ- 12 Lead stator (change voltage depends)                           - ŸTemperature rise class F ŸMarine  type  alternator  ŸIP  upgrade  ŸHV

- ŸInterchangeable S.A.E flanges and drive discs

Ÿ- Convenient filters on air inlets and outlets

Ÿ- Coastal type [ ] Alternator painting color ŸP.M.G  or  auxiliary

Ÿ- AREP for Leroy-Somer only

Ÿ- Shunt trip

Ÿ- Exterior potentiometer

Ÿ- Auxiliary contacts and double bearing

- ŸAnti-condensation heater

Ÿ- Stator thermal protection

Ÿ- Quadrature droop kits

Enclosure & Canopy:                                                  Enclosure & Canopy:

Weather protective & Sound proof                                     Weather protective & Sound proof

Ÿ- R series                                                          - ŸSuper silent enclosure

- ŸISO 20ft containerized                                            Ÿ- Weather proof enclosure

Ÿ- ISO 40ft containerized                                            - ŸFlat sponge sound absorber enclosure

- Stainless steel locks and hinges                                   - ŸPorous sheet with rockwool sound absorber  enclosure

Please refer to Tide Power sales department for full details of the  above  options.

Warranty

Tide Power distributor, dealer, or authorized representative p-             Warranty Coverage

erforms startup within 6 months of the date of shipment from                Generators used to commercial utility source:

the factory, warranty coverage will begin on the startup date               One (1) year or 1000 hours (whichever occurs

(Register the startup date to Tide with in 6 month is essential             first) from date of shipment from the factory or

and can be enforced). This warranty does not apply to malfun-               registered startup date.

ctions caused by damages, unreasonable use, misuse, repair

or service by unauthorized persons, or normal wear and tear.

Tide Power Technology Co., Ltd.

                                                                                                                                               Page  7

