URL: https://tech-expo.ru/upload/iblock/101/Tekhnicheskie-kharakteristiki-Tide-Power-FB1375_C-.pdf
Accessed: 2026-11-14

                                                                                                                                              Technical Data

                                                                                                                                                                   April 2018

Engine                                 Alternator                                                                                             Generator Model

Cummins KTA50-G8                       Leroy-Somer     LSA50.2L8                                                              FB1375-C / Open           BS1375-C / Silent

50Hz/1500rpm                     3-Phase                          Power Factor                                                                          Emissions

                                                             Factor Cos Φ = 0.8                                                                               N/A

                                 Prime Power           Standby Power                                                          Rated Current             Fuel Consumption

RATINGS                                                                                                                                                       @100% Load

                                       (PRP)                 (ESP)                                                            Amps

Voltage (V)                      kWe          kVA      kWe                                        kVA                            (A)                               L/h

        380/220                  1100         1375     1320                                       1650                        2089.2                               289.0

        400/230                  1100         1375     1320                                       1650                        1984.7                               289.0

        415/240                  1100         1375     1320                                       1650                        1913.0                               289.0

                                                                  Key Features:

                                                                  - High efficient water cooled diesel engine.

                                                                  - Single bearing with brushless alternators (Class H, with AVR).

                                                                  - Radiator with pressure cap and drain point.

                                                                  - Fully guarded engine-driven fan.

                                                                  - Fully welded steel skid base with lifting holes and fork lift legs.

                                                                  - Integral fuel tank with filler cap and gauge (≤650kVA).

                                                                  - Heavy duty rubber anti-vibration mountings.

                                                                  - 12V or 24V maintenance free starter battery and connecting cables.

                                                                  - Separate engine-driven battery charging alternator.

                                                                  - Spin on oil and fuel filters and dry type air filter element.

                                                                  - Industrial silencer (15dBA reduction) supplied loose.

                                                                  - Auto start control system with LCD show.

                                                                  - Battery charger provided.

                                                                  - Main line 3P circuit breaker.

                                                                  - Rigorous factory test wiring with IEC standard.

                                                                  - Operation & Maintenance manual & Wiring diagrams.

                                                                  - Wide range of optional extra features available.

                                                                  Overall Dimensions                                          &  Weights             -  Open  Set

                                                                                                  Length (L)-mm:                              4900

                                                             H                                    Width (W)-mm:                               2200

                                                                                                  Height (H)-mm:                              2450

                                                                                                  Dry Weight-kg:                              10050

                 L                                  W

Ratings: All three phase generator sets are rated at 0.8 power factor. All single-phase generator sets are rated at 0.8 or 1.0 power factor.

Prime Power:Available continuously at variable load in lieu of commercially purchased power for an unlimited number of hours per year

accordance with ISO8528-1, and an overload of 10% permitted for one hour in every twelve hours of operation in accordance with ISO 3046-1.

Standby Power: Emergency Standby Power in variable load applications in accordance with ISO8528-1 in the event of a utility power failure.

No overload available for this service as relevant alternators are peak continuous rated at 27℃.

TIDE Power reserves the right to change the design or specifications without notice and without any obligation or liability.

Tide Power Technology Co., Ltd.

                                                                                                                                                                          Page 1
Engine                                                                                       Cummins KTA50-G8

                                                                   Units           Prime                       Standby

              Frequency                                            Hz                     50

              Engine Speed                                         r/min                  1500

              Cylinders / Type                                                     16 cyl / 60°Vee / 4-stroke

              Aspiration                                                           Turbocharged and Low Temperature Aftercooled

General       Governor Type                                                               Electronic Governor

Performance   Bore / Stroke                                        mm                     159/159

              Displacement                                         Litres                 50.3

              Compression Ratio                                                           14.9:1

              Piston Speed                                         m/s                    7.9

              Brake Mean Effective Pressure                        kPa             1910                        2275

              Engine Power                                         kWm             1200                        1429

              Fuel Consumption at 110% Prime Power                 Litres/hour            345

              Fuel Consumption at 100% Prime Power                 Litres/hour            289

Fuel System   Fuel Consumption at 75% Prime Power                  Litres/hour            222

              Fuel Consumption at 50% Prime Power                  Litres/hour            155

              Fuel Consumption at 25% Prime Power                  Litres/hour            82

              Standard Fuel Tank Capacity                          Hours / Litres         N/A

              Maximum Intake Air Restriction with Heavy Duty  Air  Cleaner

Air System    - With Clean Filter Element                          kPa                    3.73

              - With Dirty Filter Element                          kPa                    6.23

              Intake Air Flow                                      Litres/s        1520                        1655

              Maximum Back Pressure                                kPa                    6.8

Exhaust       Exhaust Outlet Size                                  mm                     N/A

System        Exhaust Gas Flow                                     Litres/sec.     3845                        4350

              Exhaust Gas Temperature                              °C              485                         510

              Total Oil System Capacity                            Litres                 204

Oil System    Oil Pan Capacity - Low                               Litres                 148

              Oil Pan Capacity - High                              Litres                 178

              Maximum Oil Temperature                              °C                     121

Cooling       Coolant Capacity - Engine Only                       Litres                 140

System        Standard Thermostat (Modulating) Range               °C                     82-93

              Maximum Allowable Top Tank Temperature               °C              100                         104

Electric      Electrical System Voltage                            V                      24

System        Battery                                                                     Maintenance-free

              Connecting Cables                                                           Auailable

Energy        Radiated Heat to Ambient                             kW              175                         210

Balance       Heat Rejection to Coolant                            kW              545                         615

              Heat Rejection to Exhaust                            kW              800                         954

Alternator                                                                                                     50Hz/1500rpm

                                                                   Units

              Manufacture / Brand                                                         Leroy-Somer

              Model                                                                       LSA50.2L8

              Coupling / No. of Bearings                                           Direct / Single Bearing

              Phase / Poles                                                               3-Phase / 4-Pole

              Power Factor                                                                Cos Φ = 0.8

General Data  AVR Regulation                                                              Yes

              Voltage Regulation                                                          ±0,5 %

              Insulation Class                                                            H

              Drip Proof                                                                  IP23

              Excitation                                                                  AREP

              Altitude                                             m                      ≤1000

              Overspeed                                            min -1                 2250

Tide Power Technology Co., Ltd.

                                                                                                                                 Page 2
Tide Power Easycon Function           Summary

Controller Model / ComAp                                         EC 2.0 /     EC 3.0 /    EC 4.0 /               EC 5.0 /

                                                             Nano Plus        AMF20       AMF25                  IG-NT

Controller Photos

Standard Supply                                                  ×            ●           ○                      ○

Viewable Parameters

Phase Voltage                                                    ×            3           3                      3

Current                                                      Instrumentation  ●           ●                      ●

Frequency                                                        ●            ●           ●                      ●

Active Power                                                     ×            ●           ●                      ●

Reactive Power                                                   ×            ●           ●                      ●

Apparent Power                                                   ×            ●           ●                      ●

Power Factor                                                     ×            ●           ●                      ●

Electric Energy Metering                                         ×            ●           ●                      ●

Generator Protection

Abnormal Voltage                                                 ●            ●           ●                      ●

Over-current Warning                                             ×            ●           ●                      ●

Over current Protection                                          ●            ●           ●                      ●

Over Frequency Protection                                        ●            ●           ●                      ●

Short Circuit Protection                                     MCCB   /  ●      MCCB  /  ●  MCCB  /  ●             MCCB  /  ●

Engine Figure

Oil Pressure                                                     ●            ●           ●                      ●

Water Temperature                                                ●            ●           ●                      ●

Fuel Meter / Fuel Sensor                                         ●/○          ●/○         ●/○                    ●/○

Speed                                                            ●            ●           ●                      ●

Battery Voltage                                                  ●            ●           ●                      ●

Elapsed Time                                                     ●            ●           ●                      ●

Engine Protection

Low Oil Pressure Warning                                         ×            ●           ●                      ●

Low Oil Pressure Protection                                      ●            ●           ●                      ●

High Temperature Warning                                         ×            ●           ●                      ●

High Temperature Protection                                      ●            ●           ●                      ●

Overspeed Warning                                                ×            ●           ●                      ●

Overspeed Protection                                             ×            ●           ●                      ●

Alternator Charger                                               ●            ●           ●                      ●

Functions

Remote Start                                                     ●            ●           ●                      ●

AMF (Auto Main Failure)                                          ●            ●           ●                      ●

Programmable Intput                                              ●            ●           ●                      ●

Programmable Output                                              ●            ●           ●                      ●

Expand Module                                                    ×            ○           ○                      ○

Communication Function                                           ×            ○           ○           ●/ RS232 / 485

Communication Port                                               USB          ○           ○                      RS232 / 485

CAN                                                              ●            ×           ●                      ●

Service Indicate                                                 ×            ×           ●                      ●

Fault History                                                    ●            ●           ●                      ●

Gen-Gen Synchronising                                            ×            ×           ×                      ●

Gen-Mains Synchronising                                          ×            ×           ×                      ●

Remark:           ● Standard  Supply           ○  Available  as  Optional                 × Not       Available

Tide Power Technology Co., Ltd.

                                                                                                                              Page  3
Enclosure / Containerized                                                           (Sound-attenuated &   Weather  Protective)

“Ensure a quieter life with our sound attenuation system.”

Features:

Extremely Rugged & Highly Corrosion Resistant Construction

▪ ISO CSC certified container.

▪ Body made from 2.0mm sheet steel components marine class painting.

▪ Fuel tank installed inside container for your option.

▪ Excellent design and craftmanship

▪ Compact structure and longer service life

▪ Residential silcencer to made sure the sound level.

(Box type internal for option)

▪ Stainless steel locks and cast-iron hinges to withstand corrosive conditions.

Easy Commissioning and Maintenance

▪ Floor standing control panel inside, easy reachable electrical

power connections board.

▪ Access doors either side with emergency panic release buttons         .

▪ Radiator fill access through cover in container roof.

▪ Lube oil drain and radiator drain.

▪ Manual lube oil pump for option.

▪ Ladder provided to easily maintain.

Security and Safety

▪ Earth leakage protection.

▪ 50mm non-inflammable rock wool sound absorber.

▪ Skid proof plated floor.

▪ Control panel viewing window in a lockable access door.

▪ Emergency stop button mounted on either side.

▪ Emergency DC lighting above each door, integrated AC and DC lighting

in the generator set compartment and power distribution system.

▪ Fuel fill and battery can only be reached via lockable access doors.

▪ Exhaust silencing system enclosed for operator safety

▪ Efficient management of cooling air to avoid high water temperature,

reliable operation under harshest conditions.                                    L                                 W

Transportability

▪ Lifting four points on top to move genset easily.

                                                                                                                      H

                  Dimensions           Weight              Noice Level              Base Tank @100% Load

                  ( L x W x H ) mm           kg            dB(A) at 7m              Hours  Litres

                     40HQ              17500                      ≤85               N/A    N/A

Tide  Power  Technology Co., Ltd.

                                                                                                                      Page      4
Automatic Transfer Switch                                                                                         A.T.S - 4 Poles

Tide Power offers not only a changeover switch but also an integrated mains

detection and switch system for your 24 Hour Power Protection. The system

enables automatic start-up and operation of the generating set in the event of a

mains power failure, overvoltage or loss of a mains automatic re-transfer once it

come back.

System Advantages

▪ Automatically transfer and re-transfer load from main power to gen-power without

operator intervention.operation（Both automatic and manual).

▪ ATS Controller (AMF function), seamless integration with AMF25

▪ Available from 32 – 4000A, better protection for 4 pole switch.

▪ Available in standard, bypass isolation and service-entrance configurations.

▪ Configurable in open, closed and programmed transition operating modes.

▪ Designed to interface seamlessly with TIDE POWER generators and switchgear.

▪ Drip proof IP42 enclosure.

▪ Easy installation: wall-mounted & floor standing

▪ Comes fully loaded with the technology to do the job.

50/60 Hz, 32-4000 Amps

Dimensions : mm

A：400×200×500                 B：500×300×650              C：600×400×1200             D：800×600×1400                E：1000×800×1600

Optionals (All depends)                                            Custom-Made solutions

Genset:                                                            Genset:

Materials & Miscellaneous                                          Materials & Miscellaneous

Ÿ- Marine class painting and other special  painting               - ŸOn road trailer (EU) type

Ÿ- Standard accoustic enclosure genset                             Ÿ- Rental type genset

Ÿ- Extended warranty                                               Ÿ- Mining type genset

Ÿ- Extended factory test                                           Ÿ- Marine type genset

Ÿ- Additional sensors                                              Ÿ- High temp. Radiator for silenttype  genset

Ÿ- Off road trailer type                                           Ÿ- EPA series gensets

Ÿ- Standard ATS

Ÿ- Mounted fire extinguisher

Ÿ- Additional vibration isolation

Ÿ- Wooden case packaging

Ÿ- Tide Power tool kit

Ÿ- Additional operation manual

Ÿ- Nylon canvas wrapped packaging

- ŸIron shelf for double stack shipping

Ÿ- Water jacket heater

- Additional CE features selection.

Tide Power Technology Co., Ltd.

                                                                                                                  Page 5
Optionals (All depends)                                     Custom-Made solutions

Diesel Engine/ Baseframe Mounted Accessories:               Diesel Engine/ Baseframe Mounted Accessories:

Cooling System                                              Cooling System

Ÿ- Engine heat guards                                       Ÿ- Anti-erosion radiator for silent type genset

Ÿ- Low coolant level alarm &    shutdown (Depends     on    Ÿ- Remote radiator with heat exchanger

engine series)                                              Ÿ- Remote cooling tower with heat exchanger

Ÿ- High temp. & Anti-erosion    radiator upgrade for  open

type genset

Ÿ- 50% antifreeze @-36°C

Filters                                                     Filters

Ÿ- Extra air filters for time-maintenance                   - ŸMounted heavy duty air filter

- Double heavy duty air filters

Ÿ- Extra fuel filters for time-maintenance

Ÿ- Extra oil filters for time-maintenance

Exhaust                                                     Exhaust

Ÿ- Residential silencer for  open type  genset              Ÿ- Mounted heavy duty air  filter

Ÿ- Stainless steel silencer  and kits

- Heat protection guard

Fuel & Oil                                                  Fuel & Oil

Ÿ- Separated / External fuel tank                           - ŸBulk base fuel tank

Ÿ- Water - fuel separator                                   - ŸBunded base fuel tank

Ÿ- 3 way fuel valve

Ÿ- Manual bypass valve

Ÿ- Lub oil make up tank

- ŸLub oil drain pump

Ÿ- Fuel level sensor

Ÿ- Fuel cooler

Ÿ- Automatic remote fuel supply with fuel   level  switch

& low fuel level alarmshutdown.

- ŸCoolant heater 220/240V

Ÿ- Lub-oil heater for severe cold weather

Starting & Charging                                         Starting & Charging

Ÿ- Bulk starting battery -17°C   below                      Ÿ- None

Ÿ- Battery removal switch

Ÿ- Battery heater

Control System & Power Termination:                         Control System & Power Termination:

Control System & Breakers                                   Control System & Breakers

Ÿ- Different functional modules with                        - ŸVarious standard sockets mounted outside      the  enclosure

- Tide Easycon refer to other table

Ÿ- Mounted audible and visable Ilighting

Ÿ- Control panel cover (80kva or below)

Ÿ- Motorized circuit breaker 3 Poles

Ÿ- Motorized circuit breaker 4 Poles

Ÿ- ACB 3 Poles

Ÿ- MCCB 4 poles

Ÿ- Different breaker brands, like ABB etc

Ÿ- Leakage protection switch

Tide Power Technology Co., Ltd.

                                                                                                                             Page 6
Optionals (All depends)                                              Custom-Made solutions

Brushless Alternator:                                                Brushless Alternator:

Ÿ- 12 Lead stator (change voltage depends)                           - ŸTemperature rise class F ŸMarine  type  alternator  ŸIP  upgrade  ŸHV

- ŸInterchangeable S.A.E flanges and drive discs

Ÿ- Convenient filters on air inlets and outlets

Ÿ- Coastal type [ ] Alternator painting color ŸP.M.G  or  auxiliary

Ÿ- AREP for Leroy-Somer only

Ÿ- Shunt trip

Ÿ- Exterior potentiometer

Ÿ- Auxiliary contacts and double bearing

- ŸAnti-condensation heater

Ÿ- Stator thermal protection

Ÿ- Quadrature droop kits

Enclosure & Canopy:                                                  Enclosure & Canopy:

Weather protective & Sound proof                                     Weather protective & Sound proof

Ÿ- R series                                                          - ŸSuper silent enclosure

- ŸISO 20ft containerized                                            Ÿ- Weather proof enclosure

Ÿ- ISO 40ft containerized                                            - ŸFlat sponge sound absorber enclosure

- Stainless steel locks and hinges                                   - ŸPorous sheet with rockwool sound absorber  enclosure

Please refer to Tide Power sales department for full details of the  above  options.

Warranty

Tide Power distributor, dealer, or authorized representative p-             Warranty Coverage

erforms startup within 6 months of the date of shipment from                Generators used to commercial utility source:

the factory, warranty coverage will begin on the startup date               One (1) year or 1000 hours (whichever occurs

(Register the startup date to Tide with in 6 month is essential             first) from date of shipment from the factory or

and can be enforced). This warranty does not apply to malfun-               registered startup date.

ctions caused by damages, unreasonable use, misuse, repair

or service by unauthorized persons, or normal wear and tear.

Tide Power Technology Co., Ltd.

                                                                                                                                               Page  7

