URL: http://www.ntdec.cn/Product/Product.aspx?ID=29
Accessed: 2026-11-14

南通柴油机股份有限公司
请选择集团成员公司
南高齿集团(中国传动)
南高齿齿轮集团
南京高特齿轮箱制造有限公司
南京高精船用设备有限公司
镇江同舟螺旋桨有限公司
中传重型机床有限公司
南京高传四开数控装备制造有限公司
南京南传激光设备有限公司
江苏新贝斯特中传科技有限公司
南京京晶光电科技有限公司
南通柴油机股份有限公司
首 页
公司概况
新闻中心
产品介绍
营销服务
服务体系
人才招聘
联系我们
客户留言
- 公司简介
- 组织机构
- 发展历程
- 企业文化
- 厂容厂貌
- 资质荣誉
- 公司新闻
- 媒体报道
- 合作伙伴
- 下载专区
- 厂容厂貌
柴油机公司简介
类别
全部
船用柴油机
发电型柴油机
气体发动机
其他
功率
全部
小于150kW
150-300kW
300-400kW
400kW以上
进气方式
全部
自然吸气
增压
增压中冷
其他
缸数
全部
2缸
4缸
6缸
8缸
12缸
柴油机站内信息检索
产品名称 ： 6135AD发电型柴油机(船检)
(图片仅供参考，产品以实物为准。)
型 号： 6135AD
额定转速： 1500 r/min
额定功率： 110 kW
缸 数： 6
缸径*行程： 135 mm*150 mm
最大功率： 121 kW
燃 油 耗： 215 g/kW·h
通检方式： 船检
类 别： 发电型柴油机
进气方式： 自然吸气
外形尺寸： 1435 mm × 797 mm × 1236 mm
产品介绍：
充分利用与奥地利 AVL 公司技术合作的优势，使传统产品性能、可靠性进一步提高；
全部采用上置式水泵，有效避免水泵漏水引起的油底壳内油、水混合；
配有风扇、水箱，组成结构紧凑的闭式循环冷却系统。
首页
| 公司概况
| 新闻中心
| 产品介绍
| 营销服务
| 服务体系
| 人才招聘
| 联系我们
| 办公系统
| 客户关系
| 企业邮箱
Copyright (C) 2011 NanTong Diesel Engine Co.,Ltd.China All rights reserved
南通柴油机股份有限公司版权所有 声明保留所有权利　 苏ICP备11062056号-3 苏公网安备 32060202000543号 Email:ntdec@ntdec.cn
销售热线：0513-83548038　服务热线： 0513-83548068 | 技术支持：南通梦想网络科技有限公司
