URL: http://www.ntdec.cn/Product/Product.aspx?ID=14
Accessed: 2026-11-14

南通柴油机股份有限公司
请选择集团成员公司
南高齿集团(中国传动)
南高齿齿轮集团
南京高特齿轮箱制造有限公司
南京高精船用设备有限公司
镇江同舟螺旋桨有限公司
中传重型机床有限公司
南京高传四开数控装备制造有限公司
南京南传激光设备有限公司
江苏新贝斯特中传科技有限公司
南京京晶光电科技有限公司
南通柴油机股份有限公司
首 页
公司概况
新闻中心
产品介绍
营销服务
服务体系
人才招聘
联系我们
客户留言
- 公司简介
- 组织机构
- 发展历程
- 企业文化
- 厂容厂貌
- 资质荣誉
- 公司新闻
- 媒体报道
- 合作伙伴
- 下载专区
- 厂容厂貌
柴油机公司简介
类别
全部
船用柴油机
发电型柴油机
气体发动机
其他
功率
全部
小于150kW
150-300kW
300-400kW
400kW以上
进气方式
全部
自然吸气
增压
增压中冷
其他
缸数
全部
2缸
4缸
6缸
8缸
12缸
柴油机站内信息检索
产品名称 ： NT144LU28发电型柴油机
(图片仅供参考，产品以实物为准。)
型 号： NT144LU28
额定转速： 1500 r/min
额定功率： 275 kW
缸 数： 6
缸径*行程： 135 mm*168 mm
最大功率： 302 kW
燃 油 耗： 196 g/kW·h
通检方式：
类 别： 发电型柴油机
进气方式： 增压中冷
外形尺寸： 1900 mm × 1200 mm × 1256 mm
产品介绍：
通柴 NT 、 T 、 TC 系列 6 缸发电型柴油机结构紧凑、外形美观、起动优、经济性好。产品针对发电机组配套动力使用特点和配置要求，进行了专项优化设计。
额定功率覆盖范围 117.6 ～ 330kW/1500r/min ，已成为陆用电站、备用电源等发电机组的最佳配套动力。
柴油机结构 优势
1 、凹凸形结构的合金铸铁机体，刚度高、吸振能力强、整机噪音低。
2 、采用闭式循环冷却系统，配置大流量水泵，增强了柴油机的冷却能力。
3 、机体内设辅油道，安装专用冷却喷嘴对活塞进行连续喷油冷却，降低柴油机的热负荷。
4. AVL 技术螺旋形气道的 NT 气缸盖、高次方配气凸轮，配套高喷射压力的喷油泵、 BOSCH 喷油器和优化设计的活塞，使柴油机的性能有了大幅度提高。
5. 配备监控仪及紧急停车双重保护。对柴油机转速、水温、油温及压力等参数进行监控，实现自动报警和自动停机。
6 、配套适应性好。飞轮及飞轮壳提供 SAE 及标准发电机接口供用户选择。
柴油机性能优势
低油耗 ：最低燃油耗 198g/kW · h 。
低排放 ：增压中冷发电型柴油机已通过国Ⅱ排放测试，获得环保部颁发的国Ⅱ排放型式核准证书。
首页
| 公司概况
| 新闻中心
| 产品介绍
| 营销服务
| 服务体系
| 人才招聘
| 联系我们
| 办公系统
| 客户关系
| 企业邮箱
Copyright (C) 2011 NanTong Diesel Engine Co.,Ltd.China All rights reserved
南通柴油机股份有限公司版权所有 声明保留所有权利　 苏ICP备11062056号-3 苏公网安备 32060202000543号 Email:ntdec@ntdec.cn
销售热线：0513-83548038　服务热线： 0513-83548068 | 技术支持：南通梦想网络科技有限公司
