URL: http://www.ntdec.cn/Product/Product.aspx?ID=212
Accessed: 2026-11-14

南通柴油机股份有限公司
请选择集团成员公司
南高齿集团(中国传动)
南高齿齿轮集团
南京高特齿轮箱制造有限公司
南京高精船用设备有限公司
镇江同舟螺旋桨有限公司
中传重型机床有限公司
南京高传四开数控装备制造有限公司
南京南传激光设备有限公司
江苏新贝斯特中传科技有限公司
南京京晶光电科技有限公司
南通柴油机股份有限公司
首 页
公司概况
新闻中心
产品介绍
营销服务
服务体系
人才招聘
联系我们
客户留言
- 公司简介
- 组织机构
- 发展历程
- 企业文化
- 厂容厂貌
- 资质荣誉
- 公司新闻
- 媒体报道
- 合作伙伴
- 下载专区
- 厂容厂貌
柴油机公司简介
类别
全部
船用柴油机
发电型柴油机
气体发动机
其他
功率
全部
小于150kW
150-300kW
300-400kW
400kW以上
进气方式
全部
自然吸气
增压
增压中冷
其他
缸数
全部
2缸
4缸
6缸
8缸
12缸
柴油机站内信息检索
产品名称 ： NK296LM88发电型柴油机
(图片仅供参考，产品以实物为准。)
型 号： NK296LM88
额定转速： 1500 r/min
额定功率： 890 kW
缸 数： 12
缸径*行程： 138 mm*165 mm
最大功率： 979 kW
燃 油 耗： 198 g/kW·h
通检方式：
类 别： 发电型柴油机
进气方式： 增压中冷
外形尺寸： 1682 mm × 1562 mm × 1256 mm
产品介绍：
1 、产品介绍
NK 系列发电型柴油机为我公司自主开发的四气门柴油机。其结构紧凑、外形美观、动力强劲，起动性好、经济性优。
额定功率8 80kW/1500r/min ，为国内发电机组、备用电源等发电机组最佳配套动力。
2 、 产品的结构优势
1 ）机体系统进行了改进和创新设计，结构更合理，密封效果更好；
2 ）气缸盖采用四气门技术，进气阻力小、充气效力高，涡流适合，配合高性能的 P 型喷油器，燃烧更彻底；
3 ）采用内冷油腔活塞，有效降低活塞热负荷，杜绝活塞环卡阻现象的发生；
4 ）改进设计的凸轮轴，既降低了凸轮与推杆间的接触应力，又增加了时面值；
5 ）采用双下置式淡水泵，提高了冷却系统的冷却效果；
6 ）传动系统采用进口轴承；
7 ）采用大流量的机油泵总成，有效保证了整机润滑和冷却；
8 ）安装连接和使用保养与原相似结构的产品有继承性；
3 、柴油机性能优势
低油耗 ：最低燃油耗 196g /kW · h 。
低排放：产品 通过国Ⅱ排放测试，满足 GB/T20894 标准的要求。
起动性能优：瞬间起动。
首页
| 公司概况
| 新闻中心
| 产品介绍
| 营销服务
| 服务体系
| 人才招聘
| 联系我们
| 办公系统
| 客户关系
| 企业邮箱
Copyright (C) 2011 NanTong Diesel Engine Co.,Ltd.China All rights reserved
南通柴油机股份有限公司版权所有 声明保留所有权利　 苏ICP备11062056号-3 苏公网安备 32060202000543号 Email:ntdec@ntdec.cn
销售热线：0513-83548038　服务热线： 0513-83548068 | 技术支持：南通梦想网络科技有限公司
