URL: http://www.ntdec.cn/Product/Product.aspx?ID=253
Accessed: 2026-11-14

南通柴油机股份有限公司
请选择集团成员公司
南高齿集团(中国传动)
南高齿齿轮集团
南京高特齿轮箱制造有限公司
南京高精船用设备有限公司
镇江同舟螺旋桨有限公司
中传重型机床有限公司
南京高传四开数控装备制造有限公司
南京南传激光设备有限公司
江苏新贝斯特中传科技有限公司
南京京晶光电科技有限公司
南通柴油机股份有限公司
首 页
公司概况
新闻中心
产品介绍
营销服务
服务体系
人才招聘
联系我们
客户留言
- 公司简介
- 组织机构
- 发展历程
- 企业文化
- 厂容厂貌
- 资质荣誉
- 公司新闻
- 媒体报道
- 合作伙伴
- 下载专区
- 厂容厂貌
柴油机公司简介
类别
全部
船用柴油机
发电型柴油机
气体发动机
其他
功率
全部
小于150kW
150-300kW
300-400kW
400kW以上
进气方式
全部
自然吸气
增压
增压中冷
其他
缸数
全部
2缸
4缸
6缸
8缸
12缸
柴油机站内信息检索
产品名称 ： NGC12V1810发电型柴油机
(图片仅供参考，产品以实物为准。)
型 号： NGC12V1810
额定转速： 1500 r/min
额定功率： 1210 kW
缸 数： 12
缸径*行程： 165 mm*190 mm
最大功率： 1331 kW
燃 油 耗： 196 g/kW·h
通检方式：
类 别： 发电型柴油机
进气方式： 增压
外形尺寸： 2144 mm × 1888 mm × 2075 mm
产品介绍：
NGC12V 系列发电用柴油机（符合国家非道路 T3 标准）
技术特点：
Ø 消化吸收国外先进技术，引进德国高端设备制造。
Ø 结构型式为 12 缸 V 型，功率范围从 1210kW 至 1826 kW 。
Ø 具有油耗低、重量轻、体积小、结构紧凑、低温启动性好等特点。
Ø 采用平分式机体、一缸一盖四气门结构，确保柴油机可靠性。
Ø 采用整体锻造式曲轴，运转平稳，噪音低，振动小。
Ø 采用 MPC 排气系统，精选优质增压器，有效保证整机性能。
Ø 采用先进的集成式电控单体泵系统，排放符合国家非道路 T3 标准。
NGC12V 系列机型技术参数
| 型 号 | NGC12V1810 | NGC12V2056 | NGC12V2150 | NGC12V2304 | NGC12V2483
| 结构型式 | V 型
| 冲程数 | 4
| 进气方式 | 增压中冷
| 缸数 | 12
| 缸径 × 行程（ mm ） | 165×190
| 总排量（ L ） | 48
| 压缩比 | 15.5:1
| 转速 | 1500
| 额定功率（ kW ） | 1210 | 1375 | 1436 | 1540 | 1660
| 最大功率（ kW ） | 1331 | 1512 | 1580 | 1694 | 1826
| 燃油消耗率（ g/kW·h ） | ≤196
| 机油消耗率（ g/kW·h ） | ≤0.5
| 启动方式 | 电启动
| 燃油系统 | 电喷
| 排放 | 非道路 T3
| 外形尺寸（ mm ） | 2144×1888×2075
| 毛重（ kg ） | 4300
| 机组功率 （ kW ） | 常用 | 1100 | 1200—1250 | 1300 | 1400 | 1500
| 备用 | 1210 | 1320—1375 | 1430 | 1540 | 1650
首页
| 公司概况
| 新闻中心
| 产品介绍
| 营销服务
| 服务体系
| 人才招聘
| 联系我们
| 办公系统
| 客户关系
| 企业邮箱
Copyright (C) 2011 NanTong Diesel Engine Co.,Ltd.China All rights reserved
南通柴油机股份有限公司版权所有 声明保留所有权利　 苏ICP备11062056号-3 苏公网安备 32060202000543号 Email:ntdec@ntdec.cn
销售热线：0513-83548038　服务热线： 0513-83548068 | 技术支持：南通梦想网络科技有限公司
