URL: https://www.uleengen.com/weichai-series-diesel-generator/
Accessed: 2026-11-13

China Weichai Diesel Generator +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Generator by Engine Weichai Diesel Generator
Weichai Diesel Generator
Weichai diesel generator set with power ranging from 20 to 3750 KVA
Powered by Weichai brand new diesel engine.
Brand new brushless single bearing alternator AVR regulation
Heavy-duty steel base frame with 8-24 hours operation fuel tank.
Low noise level 70-80dBA at 7 meters.
Vibration damper between engine/alternator and base frame
Main line circuit breaker MCCB/Automatic transfer switch ATS.
Type: Silent type, Open type, mobile trailer type, containerized type
Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
Phase: 3 Phase, Single Phase
AMF panels, remote monitoring system, Synch panel
with longer maintenance intervals
Leave a message View brochure
Specifications
Benefits & Features
related product
Specifications
-50HZ Weichai diesel generator specification
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UW25GF | 20 | 25 | WP2.3D25E200 | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600
| UW30GF | 24 | 30 | WP2.3D33E200 | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680
| UW38GF | 30 | 38 | WP2.3D40E200 | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700
| UW45GF | 36 | 45 | WP2.3D48E200 | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730
| UW50GF | 40 | 50 | WP2.3D48E200 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750
| UW63GF | 50 | 63 | WP4.1D66E200 | 60 | 4.L | 105×118 | 4.09 | 11.7 | S1L2-Y1 | 1900x750x1400 | 850
| UW75GF | 60 | 75 | WP4.1D80E200 | 72 | 4.L | 105×118 | 4.09 | 14.2 | UCI224F | 1900x750x1400 | 900
| UW100GF | 80 | 100 | WP4.1D100E200 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000
| UW125GF | 100 | 125 | WP6D132E200 | 120 | 6.L | 105×130 | 6.75 | 23.4 | UCI274ES | 2550x950x1500 | 1300
| UW150GF | 120 | 150 | WP6D152E200 | 138 | 6.L | 105×130 | 6.75 | 28.1 | UCI274E | 2550x950x1500 | 1300
| UW200GF | 160 | 200 | WP10D200E200 | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800
| UW225GF | 180 | 225 | WP10D238E200 | 216 | 6.L | 126×130 | 9.726 | 42.1 | UCDI274J | 2800x1000x1500 | 1950
| UW250GF | 200 | 250 | WP10D264E200 | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000
| UW300GF | 240 | 300 | WP10D320E200 | 288 | 6.L | 126×130 | 9.726 | 56.1 | HCI444D1 | 3100x1200x1600 | 2800
| UW375GF | 300 | 375 | WP12D353E200 | 321 | 6.L | 126×155 | 11.596 | 70.1 | HCI444FS1 | 3100x1200x1600 | 3000
| UW450GF | 360 | 450 | WP13D440E310 | 392 | 6.L | 127×165 | 12.54 | 84.1 | S4L1D-G41 | 3500×1500×1800 | 4000
| UW500GF | 400 | 500 | WP13D490E310 | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000
| UW625GF | 500 | 625 | 6M33D633E200 | 575 | 6.L | 150×185 | 19.6 | 117 | S5L1D-E41 | 3600×1500×1850 | 5500
| UW800GF | 640 | 800 | 8M33D800E200 | 730 | 8.V | 150×185 | 26.14 | 149 | S6L1D-C41 | 4000×1700×2100 | 6800
| UW900GF | 720 | 900 | 8M33D890E200 | 815 | 8.V | 150×185 | 26.14 | 168 | S6L1D-D41 | 4000×1700×2100 | 6900
| UW1000GF | 800 | 1000 | 8M33D975E310 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000
| UW1125GF | 900 | 1125 | 12M33D1108E200 | 1007 | 12.V | 150×185 | 39.2 | 210 | S6L1D-F41 | 4600×1900×2235 | 7600
| UW1250GF | 1000 | 1250 | 12M33D1210E200 | 1100 | 12.V | 150×185 | 39.2 | 233 | S6L1D-G41 | 4600×1900×2235 | 7800
| UW1375GF | 1100 | 1375 | 12M33D1320E200 | 1200 | 12.V | 150×185 | 39.2 | 257 | S6L1D-G41 | 4600×1900×2235 | 8000
| UW1500GF | 1200 | 1500 | 12M33D1500E310 | 1350 | 12.V | 150×185 | 39.2 | 280 | S7L1D-C41 | 4600×1900×2400 | 8300
| UW1625GF | 1300 | 1625 | 16M33D1580E310 | 1436 | 16.V | 150×185 | 52.3 | 303 | S7L1D-D41 | 5200×2000×2430 | 10500
| UW1875GF | 1500 | 1875 | 16M33D1800E310 | 1680 | 16.V | 150×185 | 52.3 | 350 | S7L1D-F41 | 5200×2000×2430 | 11000
| UW2000GF | 1600 | 2000 | 16M33D1980E310 | 1800 | 16.V | 150×185 | 52.3 | 373 | S7L1D-G41 | 5200×2000×2430 | 11600
-60HZ Weichai diesel generator specification
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UW25GF | 20 | 25 | WP2.3D30E201 | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680
| UW30GF | 24 | 30 | WP2.3D30E201 | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700
| UW40GF | 32 | 40 | WP2.3D41E201 | 37 | 4 | 89*92 | 2.289 | 7.5 | 184G | 1650x700x1300 | 720
| UW44GF | 35 | 44 | WP2.3D47E201 | 43 | 4 | 89*92 | 2.289 | 8.2 | 184H | 1650x700x1300 | 740
| UW50GF | 40 | 50 | WP2.3D58E201 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1350 | 750
| UW56GF | 45 | 56 | WP2.3D58E201 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1350 | 760
| UW75GF | 60 | 75 | WP4.1D80E201 | 72 | 4 | 105*118 | 4.09 | 14.0 | 224E | 2000x850x1450 | 900
| UW94GF | 75 | 94 | WP4.1D95E201 | 85 | 4 | 105*118 | 4.09 | 18 | 224F | 2000x850x1450 | 950
| UW112GF | 90 | 112 | WP4.1D120E201 | 105 | 4 | 105*118 | 4.09 | 21 | 274C | 2000x850x1450 | 1000
| UW125GF | 100 | 125 | WP6D132E201 | 120 | 6 | 105*130 | 6.75 | 23 | 274D | 2500x950x1500 | 1650
| UW150GF | 120 | 150 | WP6D158E201 | 144 | 6 | 105*130 | 6.75 | 28 | 274ES | 2500x950x1500 | 1650
| UW188GF | 150 | 188 | WP10D200E201 | 182 | 6 | 126*130 | 9.726 | 35 | 274F | 2800x1000x1500 | 1800
| UW250GF | 200 | 250 | WP10D264E201 | 240 | 6 | 126*130 | 9.726 | 46 | 274H | 2800x1000x1500 | 1950
| UW350GF | 280 | 350 | WP10D360E201 | 327 | 6 | 126*130 | 9.726 | 65 | 4D | 2800x1000x1500 | 2000
| UW375GF | 300 | 375 | WP13D385E201 | 350 | 6 | 126*155 | 11.596 | 70 | 4ES | 3050x1150x1650 | 2800
| UW450GF | 360 | 450 | WP13D460E311 | 420 | 6 | 126*155 | 11.596 | 84 | 4F | 3700x1355x2040 | 3900
| UW500GF | 400 | 500 | WP13D510E311 | 450 | 6 | 126*155 | 11.596 | 93 | 4G | 3700x1355x2040 | 3900
| UW625GF | 500 | 625 | 6M33D633E201 | 575 | 6 | 150*185 | 19.6 | 116 | S5L1D-D41 | 3850x1600x2160 | 5500
| UW750GF | 600 | 750 | 6M33D740E311 | 670 | 6 | 150*185 | 19.6 | 140 | S5L1D-F41 | 4320x1900x2340 | 5600
| UW800GF | 640 | 800 | 8M33D845E201 | 768 | 8 | 150*185 | 26.14 | 149 | S5L1D-H41 | 4320x1900x2340 | 6800
| UW900GF | 720 | 900 | 8M33D909E201 | 826 | 8 | 150*185 | 26.14 | 168 | S6L1D-C41 | 4320x1900x2340 | 6900
| UW1000GF | 800 | 1000 | 8M33D1012E311 | 910 | 8 | 150*185 | 26.14 | 186 | S6L1D-D41 | 4320x1900x2340 | 7000
| UW1250GF | 1000 | 1250 | 12M33D1265E201 | 1150 | 12 | 150*185 | 39.2 | 233 | S6L1D-F41 | 4600x1900x2340 | 7700
| UW1500GF | 1200 | 1500 | 12M33D1420E201 | 1290 | 12 | 150*185 | 39.2 | 280 | S6L1D-H41 | 4600x1900x2340 | 8300
| UW1875GF | 1500 | 1875 | 16M33D1785E311 | 1625 | 16 | 150*185 | 52.3 | 350 | S7L1D-D41 | 5200×2000×2430 | 11000
| UW2000GF | 1600 | 2000 | 16M33D1920E311 | 1750 | 16 | 150*185 | 52.3 | 373 | S7L1D-E41 | 5200×2000×2430 | 11500
Benefits & Features
| | |
| WEICHAI OPEN TYPE GENERATOR | WEICHAI SILENT GENERATOR | WEICHAI TRAILER GENERATOR
| Advantages： ✅More economical than the silent type ✅Better cooling and ventilization ✅Easy mainteance and accessibility ✅Suitable for industrial power supply | Advantages： ✅Low noise level 70DB at 7m ✅The enclosed structure protects against dust, rain, and harsh weather. ✅The closed canopy design reduces risks of accidental contact with moving parts. | Advantage: ✅mobile trailer type with high mobility and easy transportation. ✅quick deployment & Plug and play setup for emergency power supply ✅with weatherproof canopy for the outdoor use
| Standard Supply Scope
| Engine | Brand-new Weichai engine 1500rpm / 1800rpm
| Alternator | Brand new brushless alternator,Single bearing, IP22 IP23, H insulation class
| Base Frame | Heavy duty steel base frame
| Radiator | 40℃/50℃ for open type, 50℃for soundproof type
| Control panel | digital AMF Control panel with protection function, with controller Smartgen HGM6120, Deepsea DSE7320, DSE6120
| Vibration Damper | Vibration damper between Engine/Alternator and base frame
| Silencer | Industrial silencer with flexible bellow and elbow
| Filters | Air filter,Oil filter and Fuel filter
| Battery | 12/24V lead acid free maintenance batteries
| Fuel Tank | Standard 8 hours base fuel tank
| Tool Kits & Manuals | Standard tool kits and complete operation/maintenance/manuals
| Op tional supply scope
| Genset | Engine | Alternator
| • Base fuel tank • External daily fuel tank • Silent canopy/Trailer • Fuel level sensor/Coolant level sensor | • Water Heater • Lub-oil Heater • 50℃-55℃ Radiator • Oil drain pump | • Temperature sensor for winding • PMG • Anti condensation heater
| Control system | Breaker | Spare parts
| • Automatic Transfer Switch • Remote control and monitor • Synchronization panel | • 3 poles/4 poles ABB • 3 poles/ 4 poles Schneider | • Extra air, oil and fuel filters • Tool box
Weichai is one of the top diesel engine manufacturers in Weifang, China since 1946, during the past years Weichai consistently striving to enhance their engine performance. They have made significant advancements in engine efficiency. Initially, Weichai collaborated with Deutz, and more recently, they acquired Baudouin. This merging of technologies has undoubtedly propelled Weichai engines to a new level of excellence. Product range from 20kw to 3000KW include WP2.3D, WP4.1D, WP6D, WP10D, WP12D, WP13D, 6M33, 8M33, 12M33, 12M55, 16M55, 20M33 series.
The WP series is an advanced engine jointly developed by Weichai and Bosch of Germany. Utilizing electronically controlled high-pressure common rail technology, it is currently the mainstay and high-performance representative of Weichai’s power generation products.
Technical Features:
Electronic high-pressure common rail : Precise fuel injection, more complete combustion, low fuel consumption, and excellent emissions.
Four-valve technology : High intake efficiency, cleaner exhaust, and high power density.
Turbocharging and intercooling : Universally utilizes turbocharging and intercooling technology to increase power and torque.
Intelligent Control : Perfectly matched with the digital intelligent control system, delivering fast response.
Main Power Range: Covering 50kW to 1800kW.
WP2.3 and WP4.1: Suitable for small and medium power applications, suitable for lighthouses, small units, backup power supplies, and more.
WP6, WP10, WP12, and WP13: These generators are used in the medium-to-high power range and are the absolute mainstay for backup and primary power supply in data centers, hospitals, factories, ports, and other applications, enjoying a significant market share.
Baudouin M26 M33 series engine as main products of moteurs Baudouin company, is famous for its advantages worldwide. as reliable performance and long service life, low maintenance costs, the overhaul period is near 32,000 hours.
| Ratings Definitions and operating condition–Continuous power COP
| Unlimited using time per year;
| Continuous power is the maximum power available at a constant load factor;
| No overload capability is allowed.
| Ratings Definitions and operating condition–Prime power PRP
| Unlimited using time per year;
| The average load rate is no more than 70% over 24 hours;
| Overloading 10% for 1h within 12 hours of operation is allowed.
| Ratings Definitions and operating condition–Standby power ESP
| The annual operating time shall not exceed 200h;
| The average load rate shall not exceed 70% over24h operation cycle;
| No overload capability is allowed;
Quick Start Guide download
related product
Yuchai Diesel Generator
SDEC Diesel Generator
Perkins Diesel Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
