URL: https://www.uleengen.com/200-500kva-diesel-generator/
Accessed: 2026-10-29

CE approved 200kva to 500kva diesel generator set +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Generator by Power Range 200-500KVA Generator set
200-500KVA Generator set
200-500kva generator set powered by the global brand engine US Cummins/UK Perkins /Germany Deutz and China brand engine Weichai / Yuchai / SDEC
Genset type: Silent type/Open type/ mobile trailer type
Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
Phase: 3 Phase, Single Phase
Customized Control panel with Deepsea controller, Smartgen controller, ComAp controller. with remote control function, wifi monitoring, automatic start, synchronization, etc.
Alternator brand: Stamford, Leroy Somer, Mecc alte, Marathon, Engga, Evotec and other reliable alternators.
Applications: Building, School, Hospital, Factory, Airport/Station, Poultry farm, Army, Mining, Outdoor construction…
Leave a message
Specifications
Benefits & Features
related product
Specifications
-50hz generator (200-500kva) specification
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Fuel Consumption (L/h) | Model
| UC200GF | 160 | 200 | 6CTAA8.3-G2 | Cummins | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400
| UC225GF | 180 | 225 | 6LTAA8.9-G2 | Cummins | 220 | 6.L | 114×145 | 8.9 | 42.1 | UCD274J | 3010x1000x1700 | 2600
| UC250GF | 200 | 250 | 6LTAA8.9-G2 | Cummins | 220 | 6.L | 114×145 | 8.9 | 46.7 | UCD274K | 3010x1000x1700 | 2600
| UC300GF | 240 | 300 | MTAA11-G3 | Cummins | 265 | 6.L | 125×147 | 10.8 | 56.1 | HCI444D | 3010x1000x1700 | 2600
| UC325GF | 260 | 325 | NTA855-G2 | Cummins | 292 | 6.L | 140×152 | 14 | 60.8 | HCI444ES | 3010x1000x1700 | 2800
| UC350GF | 280 | 350 | NTA855-G2A | Cummins | 313 | 6.L | 140×152 | 14 | 65.4 | HCI444E | 3010x1000x1700 | 2800
| UC380GF | 300 | 375 | NTAA855-G7 | Cummins | 343 | 6.L | 140×152 | 14 | 70.1 | HCI444FS | 3300x1150x1700 | 3000
| UC400GF | 320 | 400 | NTAA855-G7 | Cummins | 343 | 6.L | 140×152 | 14 | 74.8 | HCI444F | 3300x1150x1700 | 3000
| UC450GF | 360 | 450 | KTA19-G3 | Cummins | 408 | 6.L | 159×159 | 18.9 | 84.1 | HCI544C | 3300x1150x1700 | 4200
| UC500GF | 400 | 500 | QSZ13-G3 | Cummins | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x2100 | 3550
| UP200GF | 160 | 200 | 1106A 70TAG4 | Perkins | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300
| UP250GF | 200 | 250 | 1206A E70TTAG3 | Perkins | 217 | 6.L | 105×135 | 7.01 | 46.8 | UCD274K | 2430x960x1590 | 2170
| UP300GF | 240 | 300 | 1506A E88TAG5 | Perkins | 268 | 6.L | 112×149 | 8.8 | 56.1 | HCI444D | 3030x1120x1800 | 2500
| UP350GF | 280 | 350 | 2206C E13TAG2 | Perkins | 305 | 6.L | 130×157 | 12.5 | 65.5 | HCI444E | 3280x1130x1950 | 3300
| UP400GF | 320 | 400 | 2206C E13TAG3 | Perkins | 349 | 6.L | 130×157 | 12.5 | 74.8 | HCI444F | 3280x1130x1950 | 3300
| UP450GF | 360 | 450 | 2506C E15TAG1 | Perkins | 396 | 6.L | 137×171 | 15.2 | 84.1 | S4L1D-G41 | 3280x1130x1950 | 3800
| UP500GF | 400 | 500 | 2506C E15TAG2 | Perkins | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940
| UW200GF | 160 | 200 | WP10D200E200 | Weichai | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800
| UW225GF | 180 | 225 | WP10D238E200 | Weichai | 216 | 6.L | 126×130 | 9.726 | 42.1 | UCDI274J | 2800x1000x1500 | 1950
| UW250GF | 200 | 250 | WP10D264E200 | Weichai | 240 | 6.L | 126×130 | 9.726 | 46.7 | UCI274K | 2800x1100x1600 | 2000
| UW300GF | 240 | 300 | WP10D320E200 | Weichai | 288 | 6.L | 126×130 | 9.726 | 56.1 | HCI444D1 | 3100x1200x1600 | 2800
| UW375GF | 300 | 375 | WP12D353E200 | Weichai | 321 | 6.L | 126×155 | 11.596 | 70.1 | HCI444FS1 | 3100x1200x1600 | 3000
| UW450GF | 360 | 450 | WP13D440E310 | Weichai | 392 | 6.L | 127×165 | 12.54 | 84.1 | S4L1D-G41 | 3500×1500×1800 | 4000
| UW500GF | 400 | 500 | WP13D490E310 | Weichai | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000
| UY200GF | 160 | 200 | YC6A275 D30 | Yuchai | 185 | 6.L | 108×132 | 7.25 | 37 | 274H | 2400x970x1500 | 2140
| UY250GF | 200 | 250 | YC6M350L D20 | Yuchai | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750
| UY313GF | 250 | 313 | YC6MK420L D20 | Yuchai | 281 | 6.L | 123×145 | 10.338 | 58 | 4ES | 3200x1150x1750 | 3000
| UY375GF | 300 | 375 | YC6MJ500L D21 | Yuchai | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100
| UY450GF | 360 | 450 | YC6T600L D22 | Yuchai | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900
| UY500GF | 400 | 500 | YC6T660L D20 | Yuchai | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000
-60hz Generator (200-500kva) specification
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | Rated Fuel Consumption (L/h) | Model
| UC210GF | 168 | 210 | 6CTAA8.3-G2 | Cummins | 190 | 6 | 114*135 | 8.3 | 47 | UCI274G | 2400x920x1650 | 1680
| UC250GF | 200 | 250 | 6LTAA8.9-G2 | Cummins | 235 | 6 | 114*145 | 8.9 | 56 | UCI274H | 2750x1000x1700 | 2200
| UC313GF | 250 | 313 | NTA855-G1 | Cummins | 287 | 6 | 140*152 | 14 | 65 | HCI444C | 3000x1000x1700 | 2600
| UC350GF | 280 | 350 | NTA855-G1B | Cummins | 313 | 6 | 140*152 | 14 | 70 | HCI444D | 3000x1000x1700 | 2700
| UC400GF | 320 | 400 | NTA855-G3 | Cummins | 358 | 6 | 140*152 | 14 | 75 | HCI444ES | 3000x1000x1700 | 2820
| UC438GF | 350 | 438 | KTA19-G2 | Cummins | 392 | 6 | 159*159 | 18.9 | 93 | HCI444FS | 3250x1280x2100 | 3700
| UC500GF | 400 | 500 | KTA19-G3 | Cummins | 463 | 6 | 159*159 | 18.9 | 103 | HCI444F | 3250x1280x2100 | 3800
| UP200GF | 160 | 200 | 1106A 70TAG3 | Perkins | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200
| UP225GF | 180 | 225 | 1106D E70TAG5 | Perkins | 218 | 6 | 105*135 | 7.01 | 42.1 | UCI274H | 2400x850x1360 | 1200
| UP288GF | 230 | 288 | 1506A E88TAG3 L | Perkins | 257 | 6 | 112*149 | 8.8 | 53.8 | UCDI274K | 2650x1000x1850 | 1850
| UP350GF | 280 | 350 | 1506A E88TAG5 L | Perkins | 312 | 6 | 112*149 | 8.8 | 65.5 | HCI444D | 2650x1000x1850 | 2500
| UP400GF | 320 | 400 | 2206A E13TAG5 | Perkins | 349 | 6 | 130*157 | 12.5 | 74.8 | HCI444ES | 3280x1130x1950 | 3000
| UP450GF | 360 | 450 | 2206A E13TAG6 | Perkins | 381 | 6 | 130*157 | 12.5 | 84.1 | HCI444FS | 3280x1130x1950 | 3000
| UP500GF | 400 | 500 | 2506C E15TAG1 | Perkins | 435 | 6 | 137*171 | 15.2 | 93.5 | S4L1D-F41 | 3310x1150x1950 | 3900
| UW250GF | 200 | 250 | WP10D264E201 | Weichai | 240 | 6 | 126*130 | 9.726 | 46 | 274H | 2800x1000x1500 | 1950
| UW350GF | 280 | 350 | WP10D360E201 | Weichai | 327 | 6 | 126*130 | 9.726 | 65 | 4D | 2800x1000x1500 | 2000
| UW375GF | 300 | 375 | WP13D385E201 | Weichai | 350 | 6 | 126*155 | 11.596 | 70 | 4ES | 3050x1150x1650 | 2800
| UW450GF | 360 | 450 | WP13D460E311 | Weichai | 420 | 6 | 126*155 | 11.596 | 84 | 4F | 3700x1355x2040 | 3900
| UW500GF | 400 | 500 | WP13D510E311 | Weichai | 450 | 6 | 126*155 | 11.596 | 93 | 4G | 3700x1355x2040 | 3900
| UY250GF | 200 | 250 | YC6MK360L D20 | Yuchai | 240 | 6 | 123*145 | 10.338 | 47 | 274H | 3200x1150x1750 | 3000
| UY300GF | 240 | 300 | YC6MK420L D20 | Yuchai | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000
| UY375GF | 300 | 375 | YC6MJ515L D22 | Yuchai | 334 | 6 | 131*145 | 11.726 | 70 | 4ES | 3200x1200x1750 | 3100
| UY500GF | 400 | 500 | YC6T660L D21 | Yuchai | 441 | 6 | 145*165 | 16.35 | 93 | 4G | 3500x1450x1970 | 4000
Benefits & Features
200-500kva silent diesel generator feature
✅Our 200-500kva generator silent canopy with standard 1.5-2mm steel plate and powder coating. The customized canopy is made by galvanized sheet (anti-rust) or stainless steel and it’s powder coated for the generators installed near the sea area with high humidity. and our alternator with thick epoxy coating. for the details, please consult with our team.
✅designed with upper lifthole and forklift hole(easy to move)
✅Standard fuel tank capacity is 8 hours base fuel tank, the fuel tank capacity could be customized as cilents’ requirements as well.
✅the most popular Color is white, yellow, green, blue. the color is optional
✅Logo can be customized
✅Canopy could be customized, the color, the thickness, the materials, etc.
✅Large residential muffler for silent operation.
✅Black-finish stainless steel locks and hinges for maximum weather protection.
✅Control panel viewing window including security access doors.
✅Large access doors for easy maintenance,operation and repairs.
✅Emergency stop push button mounted on enclosure exterior
✅oil drain pump
200-500kva diesel generator core Applications:
| | | |
1. Commercial Buildings and Facilities
This is one of the most important applications for generator sets in this power range 200-500kva, primarily used for backup power to ensure core functions are maintained during utility power outages.
1.1 Data Centers and Server Rooms:
Even small and medium-sized data centers or enterprise server rooms require extremely high power continuity and quality. A 400-500 kVA generator set can ensure uninterrupted operation of critical loads such as servers, cooling systems, and monitoring systems, preventing data loss and business interruption.
1.2 Large Commercial Complexes and Shopping Malls:
To ensure customer safety and maintain stable traffic flow, backup power is required for emergency lighting, fire protection systems, security monitoring, elevators (partial or complete), cash register systems, and certain key businesses. Gensets in the 250-500 kVA range are a common choice.
1.3 High-Rise Office Buildings:
In the event of a utility power outage, these generator units provide power to elevators, fire pumps, emergency lighting, building management systems, and critical office areas, ensuring an orderly evacuation and maintaining some operational capacity.
1.4 Hotels:
Backup power is crucial to a hotel’s brand reputation and guest safety. Generator sets are needed to power front desk systems, guest room lighting, kitchen cold storage, fire protection systems, elevators, and surveillance systems to ensure an uninterrupted guest experience.
2. Industry and Manufacturing
In the industrial sector, generator sets can serve as both backup power sources and primary or peak-shaving power sources.
2,1 Production Line Support:
Sudden power outages can cause production line halts, scrapped semi-finished products, and equipment damage, resulting in significant economic losses. A high-power generator set (e.g., 400-500 kVA) can power an entire or portion of a core production line, ensuring production continuity.
2.2 Critical Industrial Equipment Support:
Backup power is provided for critical equipment such as large injection molding machines, CNC machining centers, compressors, and water pumps, preventing production interruptions and equipment damage.
2.3 Mines, Oilfields, and Offshore Operations:
In these areas, which are remote from the public power grid or face unstable grid conditions, diesel generator sets are often used as primary power sources, powering entire construction camps, exploration equipment, drilling rigs, and maintenance workshops. 500 kVA units are very common in these applications.
3. Infrastructure Construction
3.1 Hospitals:
Hospitals are the most demanding environments for backup power generator. Generators must provide seamless power switching for critical areas and equipment, such as operating rooms, ICUs (intensive care units), emergency rooms, life support systems, and medical imaging equipment (e.g., CT and MRI). High-power generators (500 kVA or above) equipped with automatic transfer systems (ATS) are typically used.
3.2 Airports and ports:
The generator sets provide backup power for critical facilities such as terminal command centers, communications systems, baggage handling systems, and navigational lighting systems, or for cranes and refrigerated container yards at ports.
3.3 Water and wastewater treatment plants:
The standby generator sets ensure that even if pumps and control systems are shut down due to utility power outages, essential water supply and wastewater treatment capabilities can be maintained to prevent public health incidents.
4. Government and Public Utilities
4.1 Government Agencies and Emergency Command Centers:
During natural disasters or emergencies, municipal power grids may be disrupted. Diesel generator sets ensure the continuous operation of government command centers, communication systems, 911/110 emergency response centers, and other facilities, forming a core component of emergency response systems.
4.2 Communication Base Stations:
Many telecom operators’ base stations and network hubs are equipped with 200-400 kVA diesel generator sets to ensure smooth mobile and fixed network operations for hours or even days after a power outage.
5. Events and Special Occasions
Concerts, sporting events, exhibitions, and other temporary events require a reliable power supply. Diesel generator sets act as mobile power sources, providing primary or backup power for stage lighting and sound systems, large screens, catering areas, and press centers, demonstrating their flexibility.
related product
50-100KVA Diesel Generator
100-200KVA Diesel Generator
500-1000KVA Diesel Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
