URL: https://www.uleengen.com/10-50kva-diesel-generator/
Accessed: 2026-10-29

10-50KVA Diesel Generator set +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Generator by Power Range 10-50KVA Diesel Generator
10-50KVA Diesel Generator
•10-50kva silent generator set powered by Cummins/ Perkins /Deutz / Isuzu / Weichai / Yuchai / Yangdong
• Silent type/Open type/ mobile trailer type is optional
• Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
• Phase: 3 Phase, Single Phase
• Alternator brand: Stamford, Leroy Somer, Mecc alte, Marathon, Engga, Evotec and other reliable alternators.
• Application: Building, School, Hospital, Factory, Airport/Station, Poultry farm, Army, Outdoor construction…
Leave a message
Specifications
Benefits & Features
related product
Specifications
Specifications 50hz
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UC20GF | 16 | 20 | 4B3.9-G2 | Cummins | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700
| UC25GF | 20 | 25 | 4B3.9-G2 | Cummins | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700
| UC30GF | 24 | 30 | 4BT3.9-G1 | Cummins | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700
| UC38GF | 30 | 38 | 4BT3.9-G1 | Cummins | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700
| UC50GF | 40 | 50 | 4BTA3.9-G2 | Cummins | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800
| UP10GF | 8 | 10 | 403A-11G1 | Perkins | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500
| UP13GF | 10 | 13 | 403A-15G1 | Perkins | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520
| UP20GF | 16 | 20 | 404A-22G1 | Perkins | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540
| UP25GF | 20 | 25 | 404D-22TG | Perkins | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540
| UP30GF | 24 | 30 | 1103A-33G | Perkins | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660
| UP40GF | 32 | 40 | 1103A-33TG1 | Perkins | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730
| UP45GF | 36 | 45 | 1103A-33TG1 | Perkins | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730
| UW25GF | 20 | 25 | WP2.3D25E200 | Weichai | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600
| UW30GF | 24 | 30 | WP2.3D33E200 | Weichai | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680
| UW38GF | 30 | 38 | WP2.3D40E200 | Weichai | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700
| UW45GF | 36 | 45 | WP2.3D48E200 | Weichai | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730
| UW50GF | 40 | 50 | WP2.3D48E200 | Weichai | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750
| UI20GF | 16 | 20 | JE493DB-04 | Isuzu | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750
| UI25GF | 20 | 25 | JE493DB-02 | Isuzu | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780
| UI30GF | 24 | 30 | JE493ZDB-04 | Isuzu | 28 | 4 | 93×102 | 2.771 | 5.6 | 184G | 2200x950x1200 | 760
| UI40GF | 32 | 40 | JE493ZLDB-02 | Isuzu | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785
| UI50GF | 40 | 50 | JE493ZLDC-02 | Isuzu | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785
Specifications 60hz
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight(kg)
| Power (kW) | Power (kVA) | Model | Engine brand | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UC25GF | 20 | 25 | 4B3.9-G11 | Cummins | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800
| UC30GF | 24 | 30 | 4B3.9-G2 | Cummins | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800
| UC40GF | 32 | 40 | 4BT3.9-G2 | Cummins | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810
| UP10GF | 8 | 10 | 403D-11G | Perkins | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550
| UP12GF | 10 | 12 | 403D-15G | Perkins | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560
| UP15GF | 12 | 15 | 403D-15G | Perkins | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580
| UP20GF | 16 | 20 | 404D-22G | Perkins | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660
| UP25GF | 20 | 25 | 404D-22G | Perkins | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660
| UP30GF | 24 | 30 | 404D-22TG | Perkins | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660
| UP35GF | 28 | 35 | 1103A-33G | Perkins | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680
| UP50GF | 40 | 50 | 1103A-33TG1 | Perkins | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700
| UW25GF | 20 | 25 | WP2.3D30E201 | Weichai | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680
| UW30GF | 24 | 30 | WP2.3D30E201 | Weichai | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700
| UW40GF | 32 | 40 | WP2.3D41E201 | Weichai | 37 | 4 | 89*92 | 2.289 | 7.5 | 184G | 1650x700x1300 | 720
| UW44GF | 35 | 44 | WP2.3D47E201 | Weichai | 43 | 4 | 89*92 | 2.289 | 8.2 | 184H | 1650x700x1300 | 740
| UW50GF | 40 | 50 | WP2.3D58E201 | Weichai | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750
| UW56GF | 45 | 56 | WP2.3D58E201 | Weichai | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760
| UI25GFS | 20 | 25 | JE493DB-03 | Isuzu | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750
| UI30GFS | 24 | 30 | JE493DB-01 | Isuzu | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760
| UI38GFS | 30 | 38 | JE493ZDB-03 | Isuzu | 38 | 4 | 93×102 | 2.771 | 7.1 | 184G | 2200x950x1200 | 780
| UI50GFS | 40 | 50 | JE493ZLDB-01 | Isuzu | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790
Benefits & Features
✅Our generator silent canopy is made by Galvanized sheet (anti-rust) and it’s powder coated for the generators installed near the sea area with high humidity. and our alternator with thick epoxy coating. for the details, please consult with our team.
✅designed with upper lifthole and forklift hole(easy to move)
✅Standard fuel tank capacity is 8 hours base fuel tank, the fuel tank capacity could be customized as cilents’ requirements as well.
✅the most popular Color is white, yellow, green, blue. the color is optional
✅Logo can be customized
✅Canopy could be customized, the color, the thickness, the materials, etc.
Open type 10-50kva diesel generator
Open type generator has no silent canopy, accordingly shipping size is much smaller, which is more cost-effective. and it is better for cooling and ventilation. Suitable for hot areas where enclosed type generators might struggle with heat dissipation.
Silent type 10-50kva diesel generator
silent diesel generators with silent canopy, which the noise level can be 70-75DB at 7 meters. It is ideal for urban areas, hospitals, schools, offices, and residential use.
Our goal is to provide our users the best and most effective power solution. Customer needs is the direction of our efforts, customer satisfaction is our pursuit.
Any needs in land or marine emergency power, backup power and primary electric power, please don’t hesitate to contact us.
related product
50-100KVA Diesel Generator
100-200KVA Diesel Generator
200-500KVA Generator set
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
