URL: https://www.uleengen.com/zh/10-50kva-diesel-generator/
Accessed: 2026-11-13

10-50KVA柴油发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发电机功率范围 10-50KVA柴油发电机
10-50KVA柴油发电机
•康明斯/珀金斯/道依茨/五十铃/潍柴/玉柴/杨东10-50kva静音发电机组
•静音型/开放型/移动拖车型可选
•电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V；
•阶段：3阶段，单相
•交流发电机品牌：Stamford、Leroy-Somer、Mecc alte、Marathon、Engga、Evotec等可靠的交流发电机。
•应用：建筑、学校、医院、工厂、机场/车站、家禽养殖场、军队、户外建筑&#8230；
留言
规格
优点和功能
相关产品
规格
规格50hz
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC20GF | 16 | 20 | 4B3.9-G2 | 康明斯 | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700
| UC25GF | 20 | 25 | 4B3.9-G2 | 康明斯 | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700
| UC30GF | 24 | 30 | 4BT3.9-G1 | 康明斯 | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700
| UC38GF | 30 | 38 | 4BT3.9-G1 | 康明斯 | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700
| UC50GF | 40 | 50 | 4BTA3.9-G2 | 康明斯 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800
| 高达10gf | 8 | 10 | 403A-11G1 | 帕金斯 | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500
| 高13gf | 10 | 13 | 403A-15G1 | 帕金斯 | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520
| 20gf以上 | 16 | 20 | 404A-22G1 | 帕金斯 | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540
| 25gf以上 | 20 | 25 | 404D-22TG | 帕金斯 | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540
| 30gf以上 | 24 | 30 | 1103A-33G | 帕金斯 | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660
| 上限40gf | 32 | 40 | 1103A-33TG1 | 帕金斯 | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730
| 高达45gf | 36 | 45 | 1103A-33TG1 | 帕金斯 | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730
| UW25GF | 20 | 25 | WP2.3D25E200 | 潍柴 | 23 | 4.L | 89×92 | 2.3 | 4.7 | S0L2-M1 | 1500x700x1300 | 600
| UW30GF | 24 | 30 | WP2.3D33E200 | 潍柴 | 30 | 4.L | 89×92 | 2.3 | 5.6 | S0L2-P1 | 1550x700x1300 | 680
| UW38GF | 30 | 38 | WP2.3D40E200 | 潍柴 | 36 | 4.L | 89×92 | 2.3 | 7.1 | S1L2-J1 | 1650x700x1300 | 700
| UW45GF | 36 | 45 | WP2.3D48E200 | 潍柴 | 44 | 4.L | 89×92 | 2.3 | 8.4 | S1L2-N1 | 1650x700x1300 | 730
| UW50GF | 40 | 50 | WP2.3D48E200 | 潍柴 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750
| UI20GF | 16 | 20 | JE493DB-04 | 五十铃 | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750
| UI25GF | 20 | 25 | JE493DB-02 | 五十铃 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780
| UI30GF | 24 | 30 | Je493zdb-04 | 五十铃 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184克 | 2200x950x1200 | 760
| UI40GF | 32 | 40 | Je493zldb-02 | 五十铃 | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785
| UI50GF | 40 | 50 | JE493ZLDC-02 | 五十铃 | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785
规格60hz
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC25GF | 20 | 25 | 4B3.9-G11 | 康明斯 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800
| UC30GF | 24 | 30 | 4B3.9-G2 | 康明斯 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800
| UC40GF | 32 | 40 | 4BT3.9-G2 | 康明斯 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810
| 高达10gf | 8 | 10 | 403D-11G | 帕金斯 | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550
| 高达12gf | 10 | 12 | 403D-15G | 帕金斯 | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560
| 高达15 gf | 12 | 15 | 403D-15G | 帕金斯 | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580
| 20gf以上 | 16 | 20 | 404D-22G | 帕金斯 | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660
| 25gf以上 | 20 | 25 | 404D-22G | 帕金斯 | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660
| 30gf以上 | 24 | 30 | 404D-22TG | 帕金斯 | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660
| 35gf以上 | 28 | 35 | 1103A-33G | 帕金斯 | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680
| 50gf以上 | 40 | 50 | 1103A-33TG1 | 帕金斯 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700
| UW25GF | 20 | 25 | WP2.3D30E201 | 潍柴 | 27 | 4 | 89*92 | 2.289 | 4.6 | 184ES | 1550x700x1300 | 680
| UW30GF | 24 | 30 | WP2.3D30E201 | 潍柴 | 27 | 4 | 89*92 | 2.289 | 5.6 | 184E | 1550x700x1300 | 700
| UW40GF | 32 | 40 | WP2.3D41E201 | 潍柴 | 37 | 4 | 89*92 | 2.289 | 7.5 | 184克 | 1650x700x1300 | 720
| UW44GF | 35 | 44 | WP2.3D47E201 | 潍柴 | 43 | 4 | 89*92 | 2.289 | 8.2 | 184小时 | 1650x700x1300 | 740
| UW50GF | 40 | 50 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750
| UW56GF | 45 | 56 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760
| UI25GFS | 20 | 25 | JE493DB-03 | 五十铃 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750
| UI30GFS | 24 | 30 | JE493DB-01 | 五十铃 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760
| UI38GFS | 30 | 38 | Je493zdb-03 | 五十铃 | 38 | 4 | 93×102 | 2.771 | 7.1 | 184克 | 2200x950x1200 | 780
| UI50GFS | 40 | 50 | Je493zldb-01 | 五十铃 | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790
优点和功能
✅我们的发电机静音罩由镀锌板（防锈）制成；s粉末涂层适用于安装在高湿度海域附近的发电机。我们的交流发电机涂有厚厚的环氧树脂涂层。详情请咨询我们的团队。
✅设计有上提升孔和叉车孔（易于移动）
✅标准油箱容量为8小时基础油箱，油箱容量也可根据客户要求定制。
✅最受欢迎的颜色是白色、黄色、绿色、蓝色。颜色是可选的
✅徽标可以定制
✅雨棚可以定制，颜色、厚度、材料等。
开式10-50kva柴油发电机
开放式发电机没有静音顶棚，因此运输尺寸要小得多，更具成本效益。它更适合冷却和通风。适用于封闭式发电机可能难以散热的高温区域。
静音型10-50kva柴油发电机
配备静音顶棚的静音柴油发电机，在7米处的噪音水平可达70-75DB。它非常适合城市地区、医院、学校、办公室和住宅使用。
我们的目标是为用户提供最好、最有效的电源解决方案。客户需求是我们努力的方向，客户满意是我们的追求。
陆上或海上应急电源、备用电源和主电源的任何需求，请不要；请随时与我们联系。
相关产品
50-100KVA柴油发电机
100-200KVA柴油发电机
200-500KVA发电机组
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
