URL: https://www.uleengen.com/zh/500-1000kva-diesel-generator/
Accessed: 2026-10-29

500KVA-1000KVA康明斯珀金斯道依茨潍柴玉柴SDEC柴油发电机组发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发电机功率范围 500-1000KVA柴油发电机
500-1000KVA柴油发电机
康明斯/帕金斯/潍柴/玉柴/SDEC/斗山500-1000KVA发电机组
静音型/开放型/集装箱式可选
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V；
50HZ/60HZ，相位：3相
交流发电机品牌：Stamford、Leroy-Somer、Mecc alte、Marathon、Engga、Evotec等可靠的交流发电机。
应用：建筑、学校、医院、工厂、机场/车站、家禽养殖场、军队、采矿、户外建筑&#8230；
留言
规格
优点和功能
相关产品
规格
规格50hz
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC500GF | 400 | 500 | QSZ13-G3 | 康明斯 | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x100 | 3550
| UC600GF | 480 | 600 | KTAA19-G5 | 康明斯 | 504 | 6.L | 159×159 | 18.9 | 112 | HCI544E | 3500x1420x2220 | 5000
| UC625GF | 500 | 625 | KTAA19-G6 | 康明斯 | 518 | 6.L | 159×159 | 18.9 | 116 | HCI544FS | 3500x1420x2220 | 5500
| UC750GF | 600 | 750 | KTA38-G2 | 康明斯 | 665 | 12.V | 159×159 | 37.8 | 140 | S5L1D-H41 | 4500x1700x2400 | 8000
| UC800GF | 640 | 800 | KTA38-G2B | 康明斯 | 711 | 12.V | 159×159 | 37.8 | 149 | S6L1D-C41 | 4500x1700x2400 | 8000
| UC910GF | 720 | 900 | KTA38-G2A | 康明斯 | 814 | 12.V | 159×159 | 37.8 | 168 | S6L1D-D41 | 4500x1700x2400 | 8500
| UC1000GF | 800 | 1000 | KTA38-G5 | 康明斯 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500
| 高达500gf | 400 | 500 | 2506C-E15TAG2 | 帕金斯 | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940
| 高达625gf | 500 | 625 | 2806A-e18标签2 | 帕金斯 | 565 | 6.L | 145×183 | 18.1 | 117 | HCI544FS | 3380x1500x2100 | 4706
| 高达750 gf | 600 | 750 | 4006-23TAG2A | 帕金斯 | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706
| 高达800gf | 640 | 800 | 4006-23TAG3A | 帕金斯 | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706
| 高达900 gf | 720 | 900 | 4008标签1a | 帕金斯 | 767 | 8.L | 160×190 | 30.56 | 169 | S6L1D-D41 | 4850x1870x2350 | 7611
| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611
| UW500GF | 400 | 500 | WP13D490E310 | 潍柴 | 450 | 6.L | 127×165 | 12.54 | 93.5 | S5L1D-C41 | 3500×1500×1800 | 4000
| UW625GF | 500 | 625 | 6M33D633E200 | 潍柴 | 575 | 6.L | 150×185 | 19.6 | 117 | S5L1D-E41 | 3600×1500×1850 | 5500
| UW800GF | 640 | 800 | 8M33D800E200 | 潍柴 | 730 | 8.V | 150×185 | 26.14 | 149 | S6L1D-C41 | 4000×1700×2100 | 6800
| UW900GF | 720 | 900 | 8M33D890E200 | 潍柴 | 815 | 8.V | 150×185 | 26.14 | 168 | S6L1D-D41 | 4000×1700×2100 | 6900
| UW1000GF | 800 | 1000 | 8M33D975E310 | 潍柴 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000
| 500立方英尺 | 400 | 500 | YC6T660L-D20 | 玉柴 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000
| UY625GF | 500 | 625 | YC6TD840-D31 | 玉柴 | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x130 | 4500
| 采购750gf | 600 | 750 | YC6TD1000-D30 | 玉柴 | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500
| UY800GF | 640 | 800 | YC6C1070-D31 | 玉柴 | 715 | 6.L | 200×210 | 39.58 | 149 | tcu368小时 | 4500x1800x2500 | 7500
| 1000gf | 800 | 1000 | YC6C1320-D31 | 玉柴 | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500
| 400美元 | 400 | 500 | SC25G690D2 | 上柴股份 | 459 | 12 | 135*150 | 25.8 | 93 | 5天 | 3420X1600X1900 | 4700
| 500美元 | 500 | 625 | SC27G830D2 | 上柴股份 | 565 | 12 | 135*155 | 26.6 | 117 | 5FS | 3420X1600X1900 | 5000
| 600美元 | 600 | 750 | SC33W990D2 | 上柴股份 | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300
| 800美元 | 800 | 1000 | 6WTAA35-G31 | 上柴股份 | 882 | 6 | 186*215 | 35.0 | 186 | 6E | 4300X1750X2350 | 6900
规格60hz
| 发电机组型号 | 60HZ | 柴油发动机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h）
| UC500GF | 400 | 500 | KTA19-G3 | 康明斯 | 463 | 6 | 159*159 | 18.9 | 103 | 3250x1280x100 | 3800
| UC563GF | 450 | 563 | KTA19-G3A | 康明斯 | 507 | 6 | 159*159 | 18.9 | 112 | 3250x1280x100 | 3820
| UC588GF | 470 | 588 | KTAA19-G5 | 康明斯 | 533 | 6 | 159*159 | 18.9 | 121 | 3250x1280x100 | 3900
| UC750GF | 600 | 750 | KTAA19-G6A | 康明斯 | 603 | 6 | 159*159 | 18.9 | 140 | 3250x1280x100 | 3950
| UC9000GF | 720 | 900 | KTA38-G2 | 康明斯 | 809 | 12.V | 159*159 | 37.9 | 187 | 4260x1500x2400 | 6100
| 高达500gf | 400 | 500 | 2506C-e15标签1 | 帕金斯 | 435 | 6 | 137*171 | 15.2 | 93.5 | 3310x1150x1950 | 3900
| 高达560 gf | 448 | 560 | 2506C-E15TAG3 | 帕金斯 | 495 | 6 | 137*171 | 15.2 | 105 | 3380x1150x1950 | 3980
| 高达625gf | 500 | 625 | 2806A-e18标签2 | 帕金斯 | 543 | 6 | 145*183 | 18.1 | 116 | 3450x1300x2100 | 4700
| 高达688gf | 550 | 688 | 2806A-e18标签3 | 帕金斯 | 592 | 6 | 145*183 | 18.1 | 128 | 3450x1300x2100 | 4700
| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 842 | 8.V | 160*190 | 30.561 | 186 | 4760x1980x2330 | 7300
| UW500GF | 400 | 500 | WP13D510E311 | 潍柴 | 450 | 6 | 126*155 | 11.596 | 93 | 3700x1355x2040 | 3900
| UW625GF | 500 | 625 | 6M33D633E201 | 潍柴 | 575 | 6 | 150*185 | 19.6 | 116 | 3850x1600x2160 | 5500
| UW750GF | 600 | 750 | 6M33D740E311 | 潍柴 | 670 | 6 | 150*185 | 19.6 | 140 | 4320x1900x2340 | 5600
| UW800GF | 640 | 800 | 8M33D845E201 | 潍柴 | 768 | 8 | 150*185 | 26.14 | 149 | 4320x1900x2340 | 6800
| UW900GF | 720 | 900 | 8M33D909E201 | 潍柴 | 826 | 8 | 150*185 | 26.14 | 168 | 4320x1900x2340 | 6900
| UW1000GF | 800 | 1000 | 8M33D1012E311 | 潍柴 | 910 | 8 | 150*185 | 26.14 | 186 | 4320x1900x2340 | 7000
| 500立方英尺 | 400 | 500 | YC6T660L-D21 | 玉柴 | 441 | 6 | 145*165 | 16.35 | 93 | 3500x1450x1970 | 4000
| UY625GF | 500 | 625 | YC6TD840-D32 | 玉柴 | 561 | 6 | 152*180 | 19.598 | 116 | 3630x1480x130 | 4500
| 采购750gf | 600 | 750 | YC6TD1020-D32 | 玉柴 | 680 | 6 | 152*180 | 19.598 | 140 | 4500x1800x2500 | 4700
| UY800GF | 640 | 800 | YC6TH1070-D33 | 玉柴 | 715 | 6 | 175*195 | 28.14 | 149 | 4650x1850x2550 | 6200
| UY900GF | 720 | 900 | YC6TH1220-D33 | 玉柴 | 815 | 6 | 175*195 | 28.14 | 168 | 4650x1850x2550 | 6300
| 1000gf | 800 | 1000 | YC6TH1350-D33 | 玉柴 | 900 | 6 | 175*195 | 28.14 | 186 | 4650x1850x2550 | 6500
优点和功能
| | 开式柴油发电机组 ✅原装工业柴油机，带12V/24V直流起动电机和交流发电机，带干式空气滤清器、燃油滤清器、机油滤清器等。 ✅高品质耐腐蚀散热器，最高40°C/50°C，风扇由皮带驱动，带安全防护装置 ✅原装斯坦福德、利莱森玛、马拉松、Mecc alte、Engga或中国交流发电机，无刷，交流380V、400V、415V、440V、220V、50HZ/60HZ，由您选择。 ✅选择带保护功能的手动/自动启动 ✅抗振悬架减振器 ✅带8小时运行油箱的基架 ✅手动断路器/ATS ✅启动电池、机架和电缆 ✅排气管、排气虹吸管、法兰和消声器 ✅具有低油压、高水温、超速、故障充电等保护功能的控制面板 | 静音型柴油发电机组 ✅多个进气口/出气口确保发电机的动力性能。 ✅工业消声器有效降低了发电机噪音。 ✅内部高性能橡胶减震器可以减少振动。 ✅底部的油箱可以使发电机工作8小时。 ✅隔音外壳由冷钢/镀锌板制成。 ✅经过化学表面处理的最佳粉末涂层可确保耐腐蚀性和涂层质量。 ✅不锈钢锁和铰链。 ✅包括安全检修门的控制面板观察窗允许用户监视控制面板上的数据。 ✅紧急停止按钮安装在发电机外部，便于紧急操作。 ✅叉车孔和吊耳安装在基架上。 ✅180°可旋转和可拆卸的门设计便于维护。 | 集装箱顶棚特征 ✅标准集装箱或定制尺寸集装箱 ✅工业消声器有效降低了发电机噪音。 ✅墙体：40-50mm夹芯板，保温岩棉，表面镀锌穿孔板。 ✅大型检修门，便于维护和操作 ✅进气和排气电动百叶窗 ✅控制面板观察窗，包括安全检修门。 ✅地板防滑板 ✅配备自动火灾探测和二氧化碳灭火系统 ✅此外，还配备了干粉便携式灭火器。 带照明系统 ✅紧急停止按钮安装在 ✅定制油箱 ✅180°可旋转和可拆卸的门设计便于维护。集装箱两端的门可以打开，便于维护
相关产品
200-500KVA发电机组
100-200KVA柴油发电机
1000-3750KVA柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
