URL: https://www.uleengen.com/zh/1000-3750kva-diesel-generator/
Accessed: 2026-11-13

1000-3750KVA发电机组柴油发电机 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发电机功率范围 1000-3750KVA柴油发电机
1000-3750KVA柴油发电机
康明斯/帕金斯/潍柴/玉柴/MTU 1000-3750KVA发电机组
类型：开式/集装箱式发电机组
额定电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V；
阶段：3阶段
交流发电机品牌：斯坦福德、利莱森玛、Mecc alte、马拉松、西门子、Engga、Evotec等可靠的交流发电机。
应用：建筑、学校、医院、工厂、机场/车站、家禽养殖场、军队、采矿、数据中心、户外建筑&#8230；
留言
规格
优点和功能
相关产品
规格
规格50hz
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC1000GF | 800 | 1000 | KTA38-G5 | 康明斯 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500
| UC1125GF | 900 | 1125 | KTA38-G9 | 康明斯 | 990 | 12.V | 159×159 | 37.8 | 210 | S6L1D-F41 | 4850x1850x2500 | 9400
| UC1250GF | 1000 | 1250 | KTA50-G3 | 康明斯 | 1115 | 16.V | 159×159 | 50.3 | 233 | S6L1D-G41 | 4950x280x2560 | 10120
| UC1500GF | 1200 | 1500 | KTA50-GS8 | 康明斯 | 1287 | 16.V | 159×159 | 50.3 | 280 | S7L1D-C41 | 5400x2195x2560 | 10600
| UC1650GF | 1320 | 1650 | KTA50-G15X | 康明斯 | 1491 | 16.V | 159×159 | 50.3 | 305 | S7L1D-D41 | 5400x2195x2560 | 10800
| UC2000GF | 1600 | 2000 | KTA50-G16B | 康明斯 | 1760 | 16.V | 159×159 | 50.3 | 370 | S7L1D-G41 | 5400x2195x2560 | 11000
| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611
| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 帕金斯 | 1113 | 12.V | 160×190 | 45.84 | 234 | S6L1D-G41 | 4900x1860x2350 | 9154
| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 帕金斯 | 1331 | 12.V | 160×190 | 45.84 | 281 | S7L1D-C41 | 4900x1860x2350 | 11580
| 高达1650gf | 1320 | 1650 | 4012-46标签3a | 帕金斯 | 1496 | 12.V | 160×190 | 45.84 | 308 | S7L1D-D41 | 4900x1860x2350 | 11580
| 高达1875gf | 1500 | 1875 | 4016标签a | 帕金斯 | 1588 | 16.V | 160×190 | 61.12 | 350 | S7L1D-F41 | 6800x2780x3500 | 12000
| 高达2000gf | 1600 | 2000 | 4016标签2a | 帕金斯 | 1766 | 16.V | 160×190 | 61.12 | 373 | S7L1D-G41 | 6800x2780x3500 | 12000
| UW1000GF | 800 | 1000 | 8M33D975E310 | 潍柴 | 890 | 8.V | 150×185 | 26.14 | 186 | S6L1D-E41 | 4000×1700×2100 | 7000
| UW1125GF | 900 | 1125 | 12米33d1108e200 | 潍柴 | 1007 | 12.V | 150×185 | 39.2 | 210 | S6L1D-F41 | 4600×1900×2235 | 7600
| UW1250GF | 1000 | 1250 | 12平方米33d1210e200 | 潍柴 | 1100 | 12.V | 150×185 | 39.2 | 233 | S6L1D-G41 | 4600×1900×2235 | 7800
| UW1375GF | 1100 | 1375 | 12平方米33d1320e200 | 潍柴 | 1200 | 12.V | 150×185 | 39.2 | 257 | S6L1D-G41 | 4600×1900×2235 | 8000
| UW1500GF | 1200 | 1500 | 12M33D1500E310 | 潍柴 | 1350 | 12.V | 150×185 | 39.2 | 280 | S7L1D-C41 | 4600×1900×2400 | 8300
| UW1625GF | 1300 | 1625 | 16平方米33d1580立方英尺310 | 潍柴 | 1436 | 16.V | 150×185 | 52.3 | 303 | S7L1D-D41 | 5200×2000×2430 | 10500
| UW1875GF | 1500 | 1875 | 16平方米33d1800立方英尺310 | 潍柴 | 1680 | 16.V | 150×185 | 52.3 | 350 | S7L1D-F41 | 5200×2000×2430 | 11000
| UW2000GF | 1600 | 2000 | 16M33D1980E310 | 潍柴 | 1800 | 16.V | 150×185 | 52.3 | 373 | S7L1D-G41 | 5200×2000×2430 | 11600
规格60hz
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC1250GF | 900 | 1125 | KTA38-G4 | 康明斯 | 1007 | 12.V | 159*159 | 37.9 | 234 | HCI634J | 4260x1500x2400 | 6100
| UC1500GF | 1100 | 1375 | KTA50-G3 | 康明斯 | 1220 | 16.V | 159*159 | 50.3 | 280 | S6L1D-G41 | 5000x2020x2500 | 9420
| UC1500GF | 1260 | 1575 | KTA50-G9 | 康明斯 | 1383 | 16.V | 159*159 | 50.3 | 280 | S6L1D-H41 | 5000x2020x2500 | 9600
| 1000gf以上 | 800 | 1000 | 4008标签2 | 帕金斯 | 842 | 8.V | 160*190 | 30.561 | 186 | S6L1D-D41 | 4760x1980x2330 | 7300
| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 帕金斯 | 1055 | 12.V | 160*190 | 45.842 | 233 | S6L1D-F41 | 4900x1860x2350 | 9200
| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 帕金斯 | 1331 | 12.V | 160*190 | 45.842 | 275 | S6L1D-H41 | 4900x1860x2350 | 9500
| UW1000GF | 800 | 1000 | 8M33D1012E311 | 潍柴 | 910 | 8 | 150*185 | 26.14 | 186 | S6L1D-D41 | 4320x1900x2340 | 7000
| UW1250GF | 1000 | 1250 | 12米33天1265e201 | 潍柴 | 1150 | 12 | 150*185 | 39.2 | 233 | S6L1D-F41 | 4600x1900x2340 | 7700
| UW1500GF | 1200 | 1500 | 12米33d1420e201 | 潍柴 | 1290 | 12 | 150*185 | 39.2 | 280 | S6L1D-H41 | 4600x1900x2340 | 8300
| UW1875GF | 1500 | 1875 | 16M33D1785E311 | 潍柴 | 1625 | 16 | 150*185 | 52.3 | 350 | S7L1D-D41 | 5200×2000×2430 | 11000
| UW2000GF | 1600 | 2000 | 16米33d1920e311 | 潍柴 | 1750 | 16 | 150*185 | 52.3 | 373 | S7L1D-E41 | 5200×2000×2430 | 11500
| 1000gf | 800 | 1000 | YC6TH1350-D33 | 玉柴 | 900 | 6 | 175*195 | 28.14 | 186 | TCU428B | 4650x1850x2550 | 6500
| 采购1250gf | 1000 | 1250 | YC12VTD1680-D32 | 玉柴 | 1120 | 12 | 152*180 | 39.2 | 233 | TCU428C | 5000x2150x2600 | 9100
| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | 玉柴 | 1380 | 12 | 152*180 | 39.2 | 280 | TCU428E | 5000x2150x2600 | 9400
| 1650gf | 1320 | 1650 | YC16VTD2270-D32 | 玉柴 | 1520 | 16 | 152*180 | 52.26 | 308 | TCU428F | 5300x2150x2950 | 11000
| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | 玉柴 | 1680 | 16 | 152*180 | 52.26 | 350 | TCU468B | 5500x180x2550 | 11700
| UM1650GF | 1320 | 1650 | 12V4000G43S | 最大传输单元 | 1520 | 12 | 170*210 | 57.2 | 305 | LSA50.2 L7 | 6150x2150x2400 | 13000
| UM1875GF | 1500 | 1875 | 12V4000G83S | 最大传输单元 | 1736 | 12 | 170*210 | 76.3 | 370 | LSA50.2 L8 | 6150x2150x2400 | 13500
| UM2250GF | 1800 | 2250 | 16V4000G43S | 最大传输单元 | 2020 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S5 | 6500x2600x2500 | 17000
| UM2500GF | 2000 | 2500 | 16V4000G83S | 最大传输单元 | 2280 | 16 | 170*210 | 95.4 | 462 | LSA52.3 S6 | 6500x2600x2500 | 23500
| UM3125GF | 2500 | 3125 | 20V4000G83S | 最大传输单元 | 2740 | 20 | 170*210 | 95.4 | 508 | LSA52.3 L12 | 8300x2950x2550 | 24000
优点和功能
1000KVA-3750KVA发电机组的主要应用
| |
大型数据中心：
数据中心对电源的连续性和质量有很高的要求。1-2MW发电机组通常用于为整个数据中心提供备用电源，确保服务器和冷却系统等关键负载的不间断运行。
医院：
这些发电机组确保了手术室、ICU、急诊室、医疗成像设备（如CT和MRI）以及照明和通风系统的可靠供电，直接影响患者；安全。
机场和交通枢纽：
发电机组维持基本航站楼照明、飞行信息显示系统、安全设备、通信系统和空中交通管制塔关键设备的运行，防止中断和安全事故。
大型商业建筑和购物中心：
康明斯-珀金斯MTU发电机组为应急照明、消防系统、电梯、监控和安全系统以及关键租户（如大型超市的数据中心机房和冷藏设施）提供备用电源，确保人员安全并最大限度地减少财产损失。
工厂和生产线：
为整个工厂或关键生产线（如半导体制造厂、化工厂、汽车制造商和食品加工厂）提供备用电源的发电机组。一旦生产过程中断，重新启动它们的成本非常高。
矿山和采石场：
在电网不稳定的偏远地区或矿区，发电机组可以作为主要电源或与电网并联运行，为采矿设备、破碎机、传送带、照明和营地生活供电。
主要工程项目：
在桥梁、隧道、地铁等大型基础设施项目的初期建设阶段，施工现场往往不与市政电网相连，需要大功率康明斯/珀金斯/MTU发电机组作为临时主电源，为各种重型机械设备供电。
调峰并网发电：
在电网电力短缺期间（如夏季需求高峰），发电机组可以启动并连接到电网，为电网供电，从而减少峰值负荷。它们还可以用于补充可再生能源（如风能和太阳能），以确保在平静或阴天期间稳定的电力供应。
油气田开发：
在油气田的勘探和开发过程中，Perkins发电机组为钻井平台、水力压裂作业、生产设备和工人生活区提供电力。
大型活动：
发电机组为音乐会、体育赛事和展览等临时大型活动提供主电源或备用电源，满足舞台照明、音响系统、大屏幕和餐饮区的高能需求。
相关产品
200-500KVA发电机组
500-1000KVA柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
