URL: https://www.uleengen.com/zh/100-200kva-diesel-generator/
Accessed: 2026-11-13

100-200KVA柴油发电机| UleenGen +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发电机功率范围 100-200KVA柴油发电机
100-200KVA柴油发电机
100-200kva柴油发电机组，采用国际品牌康明斯/珀金斯/道依茨和中国品牌发动机潍柴/玉柴/SDEC/一汽
静音型发电机/开放式发电机/移动拖车式发电机可选
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V；
阶段：3阶段，单相
交流发电机品牌：Stamford、Leroy-Somer、Mecc alte、Marathon、Engga、Evotec等可靠的交流发电机。
定制油箱
具有低油压、高水温、充电失败等保护功能的控制面板。
远程控制，自动启动面板，可选同步。
应用：建筑、学校、医院、工厂、机场/车站、家禽养殖场、军队、采矿、户外建筑&#8230；
留言
规格
优点和功能
相关产品
规格
50hz 100kva-200kva柴油发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000
| UC125GF | 100 | 125 | 6BTA5.9-G2 | 康明斯 | 110 | 6.L | 102×120 | 5.88 | 23.4 | UCI274ES | 2300x850x1400 | 1000
| UC140GF | 112 | 140 | 6BTAA5.9-G2 | 康明斯 | 120 | 6.L | 102×120 | 5.88 | 26.1 | UCI274ES | 2300x850x1400 | 1200
| UC150GF | 120 | 150 | 6BTAA5.9-G12 | 康明斯 | 140 | 6.L | 102×120 | 5.88 | 28.1 | UCI274F | 2300x850x1400 | 1200
| UC160GF | 128 | 160 | 6BTAA5.9-G12 | 康明斯 | 140 | 6.L | 102×120 | 5.88 | 29.9 | UCI274F | 2300x850x1400 | 1200
| UC180GF | 144 | 180 | 6CTA8.3-G2 | 康明斯 | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400
| UC200GF | 160 | 200 | 6CTAA8.3-G2 | 康明斯 | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400
| 上限100gf | 80 | 100 | 1104C-44千克2 | 帕金斯 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030
| 上限125gf | 100 | 125 | 1106A-70TG1 | 帕金斯 | 118 | 6.L | 105×135 | 7.01 | 23.4 | UCI274ES | 2240x960x1315 | 1030
| 高达150 gf | 120 | 150 | 1106A-70TAG2 | 帕金斯 | 131 | 6.L | 105×135 | 7.01 | 28.1 | UCI274F | 2240x960x1315 | 1300
| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 帕金斯 | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300
| 高达200gf | 160 | 200 | 1106A-70TAG4 | 帕金斯 | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300
| UD100GF | 80 | 100 | BF4M1013EC | 道依茨 | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150
| UD125GF | 100 | 125 | BF4M1013FC | 道依茨 | 129 | 4 | 108*130 | 4.764 | 23.6 | 274人 | 2300x900x1700 | 1200
| UD150GF | 120 | 150 | BF6M1013EC | 道依茨 | 153 | 6 | 108*130 | 7.15 | 28.3 | 274E | 2400x1200x1780 | 1400
| UD188GF | 150 | 188 | BF6M1013FCG2 | 道依茨 | 183 | 6 | 108*130 | 7.15 | 35.4 | 274克 | 2500x1250x1800 | 1450
| UD200GF | 160 | 200 | BF6M1013FCG3 | 道依茨 | 201 | 6 | 108*130 | 7.15 | 37.8 | 274小时 | 2500x1250x1800 | 1450
| UW100GF | 80 | 100 | WP4.1D100E200 | 道依茨 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000
| UW125GF | 100 | 125 | WP6D132E200 | 潍柴 | 120 | 6.L | 105×130 | 6.75 | 23.4 | UCI274ES | 2550x950x1500 | 1300
| UW150GF | 120 | 150 | WP6D152E200 | 潍柴 | 138 | 6.L | 105×130 | 6.75 | 28.1 | UCI274E | 2550x950x1500 | 1300
| UW200GF | 160 | 200 | WP10D200E200 | 潍柴 | 182 | 6.L | 126×130 | 9.726 | 37.4 | UCI274H | 2800x1000x1500 | 1800
| UY100GF | 80 | 100 | YC4A140L-D20 | 玉柴 | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250
| UY125GF | 100 | 125 | YC4A180L-D20 | 玉柴 | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274日 | 2300x100x1300 | 1500
| UY150GF | 120 | 150 | YC6B205L-D20 | 玉柴 | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600
| UY188GF | 150 | 188 | YC6A245L-D21 | 玉柴 | 165 | 6.L | 108×132 | 7.25 | 35 | 274克 | 2400x970x1500 | 2100
| UY200GF | 160 | 200 | YC6A275-D30 | 玉柴 | 185 | 6.L | 108×132 | 7.25 | 37 | 274小时 | 2400x970x1500 | 2140
-6 0hz 100kva-200kva柴油发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UC25GF | 20 | 25 | 4B3.9-G11 | 康明斯 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800
| UC30GF | 24 | 30 | 4B3.9-G2 | 康明斯 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800
| UC40GF | 32 | 40 | 4BT3.9-G2 | 康明斯 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810
| UC60GF | 48 | 60 | 4BTA3.9-G2 | 康明斯 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970
| UC75GF | 60 | 75 | 4BTA3.9-G11 | 康明斯 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970
| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250
| UC125GF | 100 | 125 | 6BT5.9-G2 | 康明斯 | 115 | 6 | 102*120 | 5.9 | 23 | UCI274C | 2350x950x1600 | 1250
| UC135GF | 108 | 135 | 6BTA5.9-G2 | 康明斯 | 120 | 6 | 102*120 | 5.9 | 24 | UCI274D | 2350x950x1600 | 1300
| UC150GF | 120 | 150 | 6BTAA5.9-G2 | 康明斯 | 132 | 6 | 102*120 | 5.9 | 31 | UCI274E | 2350x950x1600 | 1380
| UC188GF | 150 | 188 | 6CTA8.3-G2 | 康明斯 | 170 | 6 | 114*135 | 8.3 | 37 | UCI274F | 2400x920x1650 | 1610
| 上限110gf | 88 | 110 | 1104C-44千克2 | 帕金斯 | 102 | 4 | 105*127 | 4.4 | 20.6 | UCI274C | 2000x820x1350 | 880
| 上限125gf | 100 | 125 | 1104D-E44TAG2 | 帕金斯 | 104 | 4 | 105*127 | 4.4 | 23.4 | UCI274D | 2000x820x1350 | 1000
| 高达150 gf | 120 | 150 | 1106A-70TG1 | 帕金斯 | 134 | 6 | 105*135 | 7.01 | 28.1 | UCI274E | 2300x810x1360 | 1200
| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 帕金斯 | 173 | 6 | 105*135 | 7.01 | 33.7 | UCI274F | 2400x810x1360 | 1200
| 高达200gf | 160 | 200 | 1106A-70TAG3 | 帕金斯 | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200
| UD100GF | 80 | 100 | BF4M2012CG2 | 道依茨 | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825
| UD125GF | 100 | 125 | BF4M1013ECG2 | 道依茨 | 115 | 4 | 108*130 | 4.764 | 25 | UCI274C | 2300x900x1700 | 1150
| UD140GF | 112 | 140 | BF4M1013FC | 道依茨 | 124 | 4 | 108*130 | 4.764 | 29 | UCI274D | 2300x900x1700 | 1200
| UD150GF | 120 | 150 | BF6M1013ECG1 | 道依茨 | 155 | 6 | 108*130 | 7.146 | 31 | UCI274D | 2400x1200x1780 | 1400
| UD200GF | 160 | 200 | BF6M1013ECG2 | 道依茨 | 181 | 6 | 108*130 | 7.146 | 41 | UCI274F | 2400x1200x1780 | 1400
| UW112GF | 90 | 112 | WP4.1D120E201 | 潍柴 | 105 | 4 | 105*118 | 4.09 | 21 | 274C | 2000x850x1450 | 1000
| UW125GF | 100 | 125 | WP6D132E201 | 潍柴 | 120 | 6 | 105*130 | 6.75 | 23 | 274天 | 2500x950x1500 | 1650
| UW150GF | 120 | 150 | WP6D158E201 | 潍柴 | 144 | 6 | 105*130 | 6.75 | 28 | 274人 | 2500x950x1500 | 1650
| UW188GF | 150 | 188 | WP10D200E201 | 潍柴 | 182 | 6 | 126*130 | 9.726 | 35 | 274F | 2800x1000x1500 | 1800
| UY100GF | 80 | 100 | YC6B130Z-D20 | 玉柴 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224克 | 2300x830x1300 | 1600
| UY125GF | 100 | 125 | YC6B160Z-D20 | 玉柴 | 107 | 6 | 108*125 | 6.871 | 23 | 274天 | 2300x830x1300 | 1600
| UY150GF | 120 | 150 | YC6B210L-D20 | 玉柴 | 140 | 6 | 108*125 | 6.871 | 28 | 274人 | 2300x830x1300 | 1600
| UY180GF | 144 | 180 | YC6A245L-D20 | 玉柴 | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100
优点和功能
100-200kva静音柴油发电机功能
✅我们的100-200kva发电机静音顶棚，采用标准1.5-2mm钢板和粉末涂层。定制的雨棚由镀锌板（防锈）或不锈钢制成，并为安装在高湿度海域附近的发电机涂有粉末涂层。我们的交流发电机涂有厚厚的环氧树脂涂层。详情请咨询我们的团队。
✅设计有上提升孔和叉车孔（易于移动）
✅标准油箱容量为8小时基础油箱，油箱容量也可根据客户要求定制。
✅最受欢迎的颜色是白色、黄色、绿色、蓝色。颜色是可选的
✅徽标可以定制
✅雨棚可以定制，颜色、厚度、材料等。
✅大型家用消声器，静音运行。
✅黑色不锈钢锁和铰链，可提供最大的防风雨保护。
✅控制面板观察窗，包括安全检修门。
✅大型检修门，便于维护、操作和维修。
✅安装在外壳外部的紧急停止按钮
✅排油泵
自动控制面板
HGM6120控制器，液晶显示器，可选八种不同语言的显示界面，操作简单可靠。用于发电机组的自动控制和监控系统。它可以执行自动启动/停止、数据测量、报警保护和三个“远程”（远程控制、远程测量和远程通信）功能。
警报：
超速和欠速
电池电压低和高。
启动和停止故障
充电失败
过流
发电机电压过低/过高
低油压
紧急停止
发动机温度高
通过LED显示屏进行计量：
发电机电压（V）、电流（A）、频率（HZ）、功率（KW）Cos（σ）
电源电压（V）、电流（A）、频率（HZ）、功率（KW）
发动机温度（ºC和ºF）
润滑油。油压（kpa/psi/bar）
发动机转速r/min（r/min）
蓄电池电压
交流发电机充电电压
发电机频率（Hz）
发动机运行小时数
相关产品
10-50KVA柴油发电机
50-100KVA柴油发电机
200-500KVA发电机组
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
