URL: https://www.uleengen.com/zh/50-100kva-diesel-generator/
Accessed: 2026-11-13

50-100KVA柴油发电机 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发电机功率范围 50-100KVA柴油发电机
50-100KVA柴油发电机
•50kva-100kva柴油发电机由康明斯/珀金斯/道依茨/五十铃/潍柴/玉柴/SDEC/一汽提供动力
•静音型/开放型/移动拖车型可选
•电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V；
•阶段：3阶段，单相
•交流发电机品牌：Stamford、Leroy-Somer、Mecc alte、Marathon、Engga、Evotec等可靠的交流发电机。
•应用：建筑、学校、医院、工厂、机场/车站、家禽养殖场、军队、采矿、户外建筑
•每台机组在交付前均严格进行25%、50%、75%、100%、110%的负载测试
留言
规格
优点和功能
相关产品
规格
规格50hz
| 发电机组型号 | 50HZ | 1500rpm柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UC50GF | 40 | 50 | 4BTA3.9-G2 | 康明斯 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800
| UC60GF | 48 | 60 | 4BTA3.9-G2 | 康明斯 | 50 | 4.L | 102×120 | 3.9 | 11.3 | S1L2-Y1 | 2000x750x1300 | 800
| UC75GF | 60 | 75 | 4BTA3.9-G11 | 康明斯 | 70 | 4.L | 102×120 | 3.9 | 14.3 | UCI224F | 2000x750x1300 | 800
| UC85GF | 68 | 85 | 6BT5.9-G2 | 康明斯 | 92 | 6.L | 102×120 | 5.88 | 15.8 | UCI224G | 2150x800x1550 | 900
| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250x830x1550 | 1000
| 大于60gf | 48 | 60 | 1104A-44TG1 | 帕金斯 | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780
| 80gf以上 | 64 | 80 | 1104A-44TG2 | 帕金斯 | 72 | 4.L | 105×127 | 4.4 | 14.9 | UCI224G | 1760x810x1165 | 800
| 上限100gf | 80 | 100 | 1104C-44千克2 | 帕金斯 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030
| UD60GF | 48 | 60 | BF4M2012 | 道依茨 | 60 | 4 | 101*126 | 4.04 | 11.3 | 224E | 1930x750x1400 | 825
| 75立方英尺 | 60 | 75 | BF4M2012C | 道依茨 | 75 | 4 | 101*126 | 4.04 | 14.2 | 224F | 1930x750x1400 | 825
| UD100GF | 80 | 100 | BF4M1013EC | 道依茨 | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150
| UW50GF | 40 | 50 | WP2.3D48E200 | 潍柴 | 44 | 4.L | 89×92 | 2.3 | 9.4 | S1L2-R1 | 1650x700x1350 | 750
| UW63GF | 50 | 63 | WP4.1D66E200 | 潍柴 | 60 | 4.L | 105×118 | 4.09 | 11.7 | S1L2-Y1 | 1900x750x1400 | 850
| UW75GF | 60 | 75 | WP4.1D80E200 | 潍柴 | 72 | 4.L | 105×118 | 4.09 | 14.2 | UCI224F | 1900x750x1400 | 900
| UW100GF | 80 | 100 | WP4.1D100E200 | 潍柴 | 90 | 4.L | 105×118 | 4.09 | 18.7 | UCI274C | 2000x820x1400 | 1000
| UY50GF | 40 | 50 | YC4D90Z-D21 | 玉柴 | 60 | 4.L | 108×115 | 4.21 | ≤205 | 224D | 1800x750x1200 | 950
| UY63GF | 50 | 63 | YC4D90Z-D21 | 玉柴 | 60 | 4.L | 108×115 | 4.21 | ≤205 | 224E | 1800x700x1200 | 980
| UY75GF | 60 | 75 | YC4A100Z-D20 | 玉柴 | 70 | 4.L | 108×132 | 4.84 | ≤200 | 224F | 1800x700x1200 | 1000
| UY100GF | 80 | 100 | YC4A140L-D20 | 玉柴 | 95 | 4.L | 108×132 | 4.84 | ≤202 | 274C | 2250x800x1300 | 1250
规格60hz
| 发电机组型号 | 60HZ | 1800转/分柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 毛重 （kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 发动机品牌 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UC60GF | 48 | 60 | 4BTA3.9-G2 | 康明斯 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970
| UC75GF | 60 | 75 | 4BTA3.9-G11 | 康明斯 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970
| UC100GF | 80 | 100 | 6BT5.9-G2 | 康明斯 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250
| 50gf以上 | 40 | 50 | 1103A-33TG1 | 帕金斯 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700
| 高达68gf | 55 | 68 | 1103A-33TG2 | 帕金斯 | 61 | 3 | 105*127 | 3.3 | 12.8 | S1L2-Y1 | 1580x810x1160 | 740
| 75 gf以上 | 60 | 75 | 1104A-44TG1 | 帕金斯 | 69 | 4 | 105*127 | 4.4 | 14.1 | UCI224E | 2000x820x1350 | 800
| 大于90 gf | 72 | 90 | 1104A-44TG2 | 帕金斯 | 85 | 4 | 105*127 | 4.4 | 16.8 | UCI224F | 2000x820x1350 | 830
| UD60GF | 48 | 60 | BF4M2012 | 道依茨 | 63 | 4 | 101*126 | 4.04 | 12 | UCI224E | 1930x750x1400 | 825
| UD90GF | 72 | 90 | BF4M2012CG1 | 道依茨 | 79 | 4 | 101*126 | 4.04 | 18 | UCI224F | 1930x750x1400 | 825
| UD100GF | 80 | 100 | BF4M2012CG2 | 道依茨 | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825
| UW50GF | 40 | 50 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 9.3 | 184J | 1650x750x1200 | 750
| UW56GF | 45 | 56 | WP2.3D58E201 | 潍柴 | 53 | 4 | 89*92 | 2.289 | 10.5 | 224C | 1650x750x1200 | 760
| UW75GF | 60 | 75 | WP4.1D80E201 | 潍柴 | 72 | 4 | 105*118 | 4.09 | 14.0 | 224E | 2000x850x1450 | 900
| UW94GF | 75 | 94 | WP4.1D95E201 | 潍柴 | 85 | 4 | 105*118 | 4.09 | 18 | 224F | 2000x850x1450 | 950
| UY50GF | 40 | 50 | YC4D80Z-D20 | 玉柴 | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950
| UY60GF | 48 | 60 | YC4D80Z-D20 | 玉柴 | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950
| UY75GF | 60 | 75 | YC4D100Z D20 | 玉柴 | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950
| UY100GF | 80 | 100 | YC6B130Z D20 | 玉柴 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224克 | 2300x830x1300 | 1600
优点和功能
✅我们的50-100kva发电机静音罩由镀锌板（防锈）制成，并为安装在高湿度海域附近的发电机涂有粉末涂层。我们的交流发电机涂有厚厚的环氧树脂涂层。详情请咨询我们的团队。标准雨棚采用粉末涂层1.5-2mm钢板。
✅设计有上提升孔和叉车孔（易于移动）
✅标准油箱容量为8小时基础油箱，油箱容量也可根据客户要求定制。
✅最受欢迎的颜色是白色、黄色、绿色、蓝色。颜色是可选的
✅徽标可以定制
✅雨棚可以定制，颜色、厚度、材料等。
开式50-100kva柴油发电机
开放式发电机没有静音顶棚，因此运输尺寸要小得多，更具成本效益。它更适合冷却和通风。适用于封闭式发电机可能难以散热的高温区域。
静音型50-100kva柴油发电机
配备静音顶棚的静音柴油发电机，在7米处的噪音水平可达70-75DB。它非常适合城市地区、医院、学校、办公室和住宅使用。
♣经过聚酯粉末涂层处理的静音/防风雨钢外壳。
♣大型家用消声器，静音运行。
♣黑色不锈钢锁和铰链，可提供最大的防风雨保护。
♣一体式钢基油箱。
♣控制面板观察窗，包括安全检修门。
♣大型检修门，便于维护、操作和维修。
♣安装在外壳外部的紧急停止按钮
我们的目标是为用户提供最好、最有效的电源解决方案。客户需求是我们努力的方向，客户满意是我们的追求。
如需陆地或海上应急电源、备用电源和主电源，请随时与我们联系。
相关产品
10-50KVA柴油发电机
100-200KVA柴油发电机
200-500KVA发电机组
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
