URL: https://www.uleengen.com/faw-series-diesel-generator/
Accessed: 2026-10-28

China Fawde silent diesel generator 15kva to 300kva +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Generator by Engine FAW Diesel Generator
FAW Diesel Generator
Fawde diesel generator with power range from 15KVA to 400KVA
Powered by FAW brand new diesel engine. water cooled, electric start.
Brand new brushless self exciated single bearing alternator.
Heavy-duty steel base frame with 8-24 hours operation fuel tank.
Low noise level 68-75dBA at 7 meters.
Vibration damper between engine/alternator and base frame
Main line circuit breaker/Automatic transfer switch.
Type: Silent type, Open type, mobile trailer type
Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
Phase: 3 Phase, Single Phase
Control panel type: manual start, auto start, remote start, synchronization panel.
Leave a message View brochure
Specifications
Benefits & Features
related product
Specifications
-50HZ Faw diesel generator specification
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size open frame type(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UX15GF | 12 | 15 | 4DW81-23D | 17 | 4 | 85*100 | 2.27 | 2.9 | 164D | 1450×650×1100 | 700
| UX20GF | 16 | 20 | 4DW91-29D | 21 | 4 | 90*100 | 2.54 | 3.9 | 184ES | 1450×650×1100 | 700
| UX25GF | 20 | 25 | 4DW92-35D | 26 | 4 | 90*100 | 2.54 | 4.9 | 184FS | 1400×700×1100 | 700
| UX30GF | 24 | 30 | 4DW93-42D | 31 | 4 | 90*100 | 2.54 | 5.9 | 184G | 1400×700×1100 | 700
| UX38GF | 30 | 38 | 4DX22-50D | 37 | 4 | 102*118 | 3.86 | 7.4 | 184H | 1800×760×1150 | 800
| UX50GF | 40 | 50 | 4DX22-65D | 48 | 4 | 102*118 | 3.86 | 9.8 | 224D | 1800×760×1150 | 900
| UX60GF | 48 | 60 | 4DX23-78D | 57 | 4 | 102*118 | 3.86 | 12 | 224E | 2000×900×1400 | 1200
| UX75GF | 60 | 75 | CA4DF2-12D | 84 | 4 | 110*125 | 4.75 | 15 | 224F | 2100×900×1400 | 1300
| UX85GF | 68 | 85 | CA4DF2-12D | 84 | 4 | 110*125 | 4.75 | 17 | 224G | 2100×900×1400 | 1300
| UX100GF | 80 | 100 | CA6DF2D-14D | 96 | 6 | 110*115 | 6.55 | 20 | 274C | 2600×1000×1600 | 1600
| UX125GF | 100 | 125 | CA6DF2-17D | 125 | 6 | 110*115 | 7.13 | 25 | 274ES | 2600×1000×1600 | 1600
| UX150GF | 120 | 150 | CA6DF2-19D | 140 | 6 | 110*115 | 7.13 | 29 | 274E | 2600×1000×1600 | 1700
| UX188GF | 150 | 188 | CA6DL1-24D | 176 | 6 | 110*135 | 7.7 | 37 | 274G | 2600×1000×1600 | 1800
| UX250GF | 200 | 250 | CA6DL2-30 | 220 | 6 | 112*145 | 8.57 | 49 | 274K | 2800×1200×1600 | 2500
| UX300GF | 240 | 300 | CA6DM2J-39D | 287 | 6 | 123*155 | 11.04 | 59 | 4ES | 3100×1200×1700 | 3200
-60HZ Faw diesel generator specification
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size open frame type(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UX25GF | 20 | 25 | 4DW91-38D | 26 | 4 | 90*100 | 2.54 | 4.1 | 184ES | 1450x650x1100 | 700
| UX30GF | 24 | 30 | 4DW92-42D | 31 | 4 | 90*100 | 2.54 | 4.9 | 184E | 1400x700x1100 | 700
| UX35GF | 28 | 35 | 4DW93-50D | 37 | 4 | 90*100 | 2.54 | 5.8 | 184F | 1400x700x1100 | 700
| UX50GF | 40 | 50 | 4DX22-75D | 55 | 4 | 102*118 | 3.86 | 8.2 | 184J | 1800x760x1150 | 900
| UX60GF | 48 | 60 | 4DX23-82D | 72 | 4 | 102*118 | 3.86 | 9.9 | 224D | 1800x760x1150 | 900
| UX75GF | 60 | 75 | 4DX23-90D | 66 | 4 | 102*118 | 3.86 | 12.3 | 224E | 2000x900x1400 | 1200
| UX100GF | 80 | 100 | CA4DF2-14D | 101 | 4 | 110*125 | 4.75 | 16 | 224G | 2100x900x1400 | 1300
| UX125GF | 100 | 125 | CA6DF2D-16D | 132 | 6 | 110*125 | 7.13 | 21 | 274C | 2600x1000x1600 | 1600
| UX150GF | 120 | 150 | CA6DF2-21D | 154 | 6 | 110*125 | 7.13 | 25 | 274ES | 2600x1000x1600 | 1600
| UX200GF | 160 | 200 | CA6DL1-27D | 195 | 6 | 110*135 | 7.7 | 33 | 274F | 2600x1000x1600 | 1800
| UX250GF | 200 | 250 | CA6DL2-32D | 235 | 6 | 112*145 | 8.57 | 41 | 274H | 2600x1000x1600 | 1800
| UX300GF | 240 | 300 | CA6DM2J-42D | 305 | 6 | 123*155 | 11.05 | 49 | 274K | 3100x1200x1700 | 3200
| UX400GF | 320 | 400 | CA6DM3J-49D | 360 | 6 | 123*155 | 11.05 | 66 | 4ES | 3100x1200x1700 | 3200
Benefits & Features
| Faw diesel generator description
| Frequency | 50Hz/60HZ availability
| Diesel engine | FAW engine
| Alternator | Copper wire brushless self exciting alternator
| Controller | Smartgen HGM6120, HGM6110, HGM410, HGM420
| Circuit Breaker | DELIXI / CHNT
| Type | Open type genset/ Silent type genset / Trailer type genset
| Fuel Tank | 10-24hrs Base Fuel Tank
| Standard Supply Scope
| Engine | Brand-new Faw diesel engine, 4 stroke, water cooled 1500rpm 1800rpm
| Alternator | Brand new brushless alternator,Single bearing, IP22 IP23, H insulation class
| Base Frame | Heavy duty steel base frame
| Radiator | Anti corrosion radiator
| Control panel | Control panel with protection function such as Over and Under Speed, Low Battery Volt. Under / Over Generator Voltage. Low Oil Pressure, High engine temperature, Charge fail, etc.
| Vibration Damper | Vibration damper between Engine/Alternator and base frame
| Silencer | Industrial silencer with flexible bellow and elbow
| Filters | Air filter,Oil filter and Fuel filter
| Battery | 12/24V batteries
| Fuel Tank | Standard 8 hours base fuel tank
| Tool Kits & Manuals | Standard tool kits and complete operation/maintenance/manuals
| Op tional supply scope
| Genset | Engine | Alternator
| • Base fuel tank
• External daily fuel tank
• Silent canopy/Trailer
• Fuel level sensor/Coolant level sensor | • Water Heater
• Lub-oil Heater
• 50℃-55℃ Radiator
• Oil drain pump | • Temperature sensor for winding
• PMG
• Anti condensation heater
| Control system | Breaker | Spare parts
| • Automatic Transfer Switch
• Remote control and monitor
• Synchronization panel | • Manual MCB
• ATS | • Extra air, oil and fuel filters
• Tool box
FAWDE: FAWDE (First Automobile Works Diesel Engine) is a leading Chinese manufacturer of diesel engines from 17kw to 352kw . FAWDE engines are known for their efficiency, low emissions, and reliable power performance. As one of the longest history engine manufacturers, their engine is widely used in FAW brand truck, there is no doubt that the engines are with very reliable performance
related product
MTU Diesel Generator
Ricardo Diesel Generator
Yangdong Diesel Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
