URL: https://www.uleengen.com/zh/yangdong-series-diesel-generator/
Accessed: 2026-10-28

10-60KVA超静音柴油发电机YTO阳东发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发动机发电机 阳东柴油发电机
阳东柴油发电机
中国阳东柴油发电机，功率范围为10KVA至100KVA
采用杨东全新柴油发动机。
全新无刷单轴承交流发电机。
普通基架，带8-24小时运行的油箱。
7米处的低噪音水平为68-75dBA。
发动机/交流发电机和基架之间的减震器
主线断路器/自动转换开关。
可选控制器品牌：英国Deepsea、捷克ComAp、CN Smartgen等。
类型：静音型、开放型、移动拖车型、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
符合CE ISO8528国家标准和ISO9001质量标准。
留言 查看宣传册
规格
优点和功能
相关产品
规格
-50HZ杨东柴油发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UY10GFS | 8 | 10 | 380码 | 10 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700
| UY12GFS | 10 | 12.5 | 码385d | 11 | 3 | 85*90 | 1.532 | 2.3 | 164C | 1860x850x1200 | 700
| UY15GFS | 12 | 15 | 480码 | 14 | 4 | 80*90 | 1.809 | 2.8 | 164D | 1950x900x1300 | 720
| UY20GFS | 16 | 20 | YSD490D | 21 | 4 | 90*100 | 2.54 | 3.7 | 164D | 2200x950x1200 | 800
| UY25GFS | 20 | 25 | 490天 | 24 | 4 | 90*105 | 2.67 | 4.7 | 184EF | 2200x950x1200 | 800
| 30gfs | 24 | 30 | Y495D | 27 | 4 | 95*105 | 2.977 | 5.6 | 184克 | 2200x950x1250 | 850
| UY38GFS | 30 | 37.5 | Y4102D | 33 | 4 | 102*118 | 3.875 | 7.0 | 184小时 | 2300x950x1300 | 880
| UY50GFS | 40 | 50 | Y4102ZLD | 48 | 4 | 102*118 | 3.875 | 9.3 | 224D | 2300x950x1300 | 890
| UY62GFS | 50 | 62.5 | Y4105ZLD | 55 | 4 | 105*118 | 4.1 | 11.7 | 224E | 2300x950x1300 | 900
-60HZ杨东柴油发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UY10GFS | 8 | 10 | 380码 | 12 | 3 | 80*90 | 1.357 | 1.9 | 164A | 1860x850x1200 | 700
| UY12GFS | 10 | 12.5 | 380码 | 12 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700
| UY15GFS | 12 | 15 | 480码 | 16 | 4 | 80*90 | 1.809 | 2.8 | 164C | 1950x900x1300 | 720
| UY20GFS | 16 | 20 | YND485D | 20 | 4 | 85*95 | 2.156 | 3.7 | 164D | 2200x950x1200 | 800
| UY25GFS | 20 | 25 | YSD490D | 25 | 4 | 90*100 | 2.54 | 4.7 | 184ES | 2200x950x1200 | 800
| 30gfs | 24 | 30 | 490天 | 28 | 4 | 90*105 | 2.64 | 5.6 | 184E | 2200x950x1250 | 850
| UY38GFS | 30 | 37.5 | Y4100D | 36 | 4 | 100*118 | 3.707 | 7.0 | 184克 | 2300x950x1300 | 880
| UY50GFS | 40 | 50 | Y4105D | 45 | 4 | 105*118 | 4.1 | 9.3 | 184J | 2300x950x1300 | 890
| UY62GFS | 50 | 62.5 | Y4105ZLD | 60 | 4 | 105*118 | 4.1 | 11.7 | 224D | 2300x950x1300 | 900
优点和功能
| YTO阳东柴油发电机说明
| 频率 | 50Hz/60HZ
| 柴油发动机 | 杨东发动机
| 交流发电机 | 斯坦福德、马拉松、利莱森玛、Mecc Alte和可靠的中国交流发电机
| 控制器 | Smartgen HGM6120，HGM6110，HGM410，HGM420
| 断路器 | 德力西/中国
| 类型 | 开放式/静音式/拖车式
| 燃油箱 | 定制基础油箱
| 标准供货范围
| 引擎 | 全新杨东发动机，转速1500rpm/1800rpm，4冲程，水冷
| 交流发电机 | 全新无刷交流发电机，单轴承，IP22 IP23，H绝缘等级
| 基架 | 带油箱的钢基架
| 散热器 | 40℃/50℃防腐散热器
| 控制面板 | 具有超速和欠速、电池电压低等保护功能的控制面板。发电机电压过低/过高。机油压力低、发动机温度高、充油失败等。
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 12/24V免维护电池，带电缆
| 燃油箱 | 标准8小时基础油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
阳东8kW至50kW静音发电机 .
✅ 隔音罩：吸收噪音的隔音材料。
✅ 低转速发动机：通常以1500转/分（50Hz）而不是3000转/分运行，从而降低机械噪音。
✅ 高级消声器：特殊的排气系统，可抑制排气噪音。
✅ 隔振：防止发动机振动转化为可听见的结构噪声的支架。
✅他们通常在68岁之间工作 -7 在测量距离（例如7米）处为5分贝（dB），与正常对话相当。
小型静音柴油发电机的应用
1.休闲和住宅
露营和覆盖：为房车、露营车和离网露营地的冰箱、照明、小型电器和充电设备供电。它们的安静操作对于不打扰大自然或其他露营者的宁静至关重要。
户外活动：为体育赛事和派对上的电视、音响系统、搅拌机和烤架供电。沉默是社交享受的关键。
家庭备用电源：在停电期间，发电机为冰箱、冷冻柜、井泵、供暖系统和一些照明等消费者提供可靠的电力。它们的燃油效率允许比汽油当量更长的运行时间。
2.专业和商业
施工现场：为专业工具（锯、钻、磨床）、临时照明和现场办公室供电。柴油更安全（比汽油不易燃），在大型场所更容易获得。静音功能通常是城市或噪音敏感地区的场地遵守当地法规的要求。
电信：为远程基站、传输设备供电，并为关键通信基础设施提供备份。柴油机&#8217；其主要优点是保质期长。
农业：为偏远田地或谷仓的电围栏、水泵和设备供电。
3.工业和关键基础设施
企业应急备份：对于中小型企业，静音柴油发电机可以备份服务器、POS系统、安全系统和关键机械，防止停机期间数据丢失和财务损失。
4.公共部门和应急服务
救灾和应急响应：由联邦紧急事务管理局、红十字会和应急服务等机构使用，为移动指挥中心、野战医院、分诊帐篷和灾难现场的照明供电。他们的无声操作减少了紧急环境的整体混乱。
公共活动：为节日、市场和户外音乐会的音响系统、照明和小贩摊位供电，这些地方的噪音污染是周边社区关注的问题。
有限公司，俗称阳东，是中国领先的发动机制造商。杨东成立于1956年，现已发展成为一家声誉卓著的公司，以其可靠的发动机、技术创新和对客户满意度的承诺而闻名。它是一家专业生产气缸直径为80mm至110mm、功率为15kW至105kW的小气缸柴油发动机的制造商。具有自主研发和批量生产柴油机的能力，广泛应用于国内农业机械、工程机械、发电机组等行业。公司&#8217；其产品已获得环境保护部颁发的《国家柴油机非道路III类产品型式批准证书》和农业部颁发的农业技术推广许可证。其部分产品已通过美国环保署环境认证、欧盟排放认证和国家非道路IV排放认证。该公司目前是非道路领域柴油发动机的主要供应商之一。
快速入门指南下载
相关产品
里卡多柴油发电机
MTU柴油发电机
一汽柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
