URL: https://www.uleengen.com/weichai-series-marine-generator/
Accessed: 2026-11-13

Weichai marine diesel generator sets +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Marine Generator Weichai Marine Generator
Weichai Marine Generator
50/60HZ available
The marine alternator can be Marathon, Stamford and famous China alternator.
The engine with 4 storke and water cooling by sea water heat exchanger.
with a power range from 10 to 1000kw, Weichai power marine generator sets are widely used as the main power or as a backup power for every maritime requirement.
With CCS certificate
Weichai marine generators widely use for gill netters and ferries.yachts and tugboats, fishing boats, fire boats, seiners, crew boats.
Leave a message View brochure
Specifications
Benefits & Features
related product
Specifications
| Genset Model | 50HZ, 400/230V | Diesel Engine | Alternator | Overall Size (mm) | Gross Weight (kg)
| Prime Power (kW) | Prime Power (kVA) | Model | Rated Power (kW) | No. of Cylinder | Bore xStroke (mm) | Displacement (L) | PRM | Emission | Model
| CCFJ20W | 20 | 25 | WP2.3CD25E200 | 23 | 4 | 89*92 | 2.289 | 1500 | IMO II | MP-H-20-4 | 1300*757*1075 | 467
| CCFJ24W | 24 | 30 | WP2.3CD33E200 | 30 | 4 | 89*92 | 2.289 | 1500 | IMO II | MP-H-24-4 | 1300*757*1075 | 475
| CCFJ30W | 30 | 38 | WP2.3CD40E200 | 36 | 4 | 89*92 | 2.289 | 1500 | IMO II | MP-H-30-4 | 1300*757*1075 | 490
| CCFJ40W | 40 | 50 | WP4.1CD66E200 | 60 | 4 | 105*118 | 4.087 | 1500 | IMO II | MP-H-40-4 | 1580*720*1200 | 520
| CCFJ50W | 50 | 63 | WP4.1CD66E200 | 60 | 4 | 105*118 | 4.087 | 1500 | IMO II | MP-H-50-4 | 1580*720*1200 | 520
| CCFJ64W | 64 | 80 | WP4.1CD83E200 | 75 | 4 | 105*118 | 4.087 | 1500 | IMO II | MP-H-64-4 | 1580*720*1200 | 520
| CCFJ50W | 50 | 63 | WP4CD66E200 | 60 | 4 | 105*130 | 4.5 | 1500 | IMO II | MP-H-50-4 | 1700*904*1212 | 1000
| CCFJ64W | 64 | 80 | WP4CD100E200 | 90 | 4 | 105*130 | 4.5 | 1500 | IMO II | MP-H-64-4 | 1800*961*1212 | 1100
| CCFJ75W | 75 | 94 | WP4CD100E200 | 90 | 4 | 105*130 | 4.5 | 1500 | IMO II | MP-H-75-4 | 1800*961*1212 | 1150
| CCFJ90W | 90 | 113 | WP6CD132E200 | 120 | 6 | 105*130 | 6.75 | 1500 | IMO II | MP-H-90-4 | 2250*1035*1400 | 1450
| CCFJ100W | 100 | 125 | WP6CD132E200 | 120 | 6 | 105*130 | 6.75 | 1500 | IMO II | MP-H-100-4 | 2250*1035*1400 | 1450
| CCFJ120W | 120 | 150 | WP6CD152E200 | 138 | 6 | 105*130 | 6.75 | 1500 | IMO II | MP-H-120-4 | 2250*1035*1400 | 1450
| CCFJ150W | 150 | 188 | WP10CD200E200 | 182 | 6 | 126*130 | 9.726 | 1500 | IMO II | MP-H-150-4 | 2514*1082*1572 | 2180
| CCFJ180W | 180 | 225 | WP10CD238E200 | 216 | 6 | 126*130 | 9.726 | 1500 | IMO II | MP-H-180-4 | 2542*1082*1572 | 2260
| CCFJ200W | 200 | 250 | WP10CD264E200 | 240 | 6 | 126*130 | 9.726 | 1500 | IMO II | MP-H-200-4 | 2615*1082*1572 | 2430
| CCFJ250W | 250 | 313 | WP12CD317E200 | 288 | 6 | 126*155 | 11.596 | 1500 | IMO II | MP-H-250-4 | 2670*1082*1630 | 2690
| CCFJ300W | 300 | 375 | WP13CD385E200 | 350 | 6 | 127*165 | 12.54 | 1500 | IMO II | MP-H-300-4 | 2750*1082*1532 | 2880
| CCFJ350W | 350 | 438 | X6170ZCD390-4 | 390 | 6 | 170*200 | 27.24 | 1500 | IMO II | MX-H-350-4 | 3400*1230*1900 | 5230
| CCFJ400W | 400 | 500 | X6170ZCD440-4 | 440 | 6 | 170*200 | 27.24 | 1500 | IMO II | MX-H-400-4 | 3470*1230*1900 | 5280
| CCFJ500W | 500 | 625 | 6M33CD605E200 | 550 | 6 | 150*185 | 19.6 | 1500 | IMO II | MX-H-500-4 | 3160*1385*1692 | 4600
| CCFJ600W | 600 | 750 | 12M33CD748E200 | 680 | 12 | 150*185 | 39.2 | 1500 | IMO II | MX-H-630-4 | 3596*1521*1927 | 6410
| CCFJ800W | 800 | 1000 | 12M33CD968E200 | 880 | 12 | 150*185 | 39.2 | 1500 | IMO II | MX-H-830-4 | 3895*1521*1927 | 7060
Benefits & Features
Weichai marine generator characteristics
✔ Fuel economy
Flat fuel consumption change curve for reduced generating costs.
✔ Thoughtful design
Shipshape apprearance and compact design conducive to efficient layout.
✔ Inernational standard compliance
Weichai Marine gensets meet international emission standards and IMO 2 stage requirements.
✔ Low noise, vibration
complex rubber plate shock absorbers for minimal vibration and low noise genset operation.
✔Flat-bottomed oil pan
Marine specialized flat pressure design oil pan.
✔ Enhanced toughness
stiffening ribs to enhance rigidness
✔ Weld-free surface
One-step molding technology delivers a leak-resistant, highly reliable weld-free surface.
✔ Safe, reliable operation
Protective hoods on all engine rotating components; IP23 or IP44 protection grade; and grade H insulation.
✔ Advance controls.
Easy to operate, reliable marine monitoring panel that controls operations and displays vital parameters such as speed, oil speed, oil pressure, water temperature.
related product
Yuchai Marine Generator
Cummins Marine Generator
Weichai Marine Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
