URL: https://www.uleengen.com/zh/weichai-series-gas-generator/
Accessed: 2026-10-28

潍柴燃气发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 气体发生器 潍柴燃气发电机
潍柴燃气发电机
潍柴50HZ/60HZ燃气发电机可供选择
气体可以是天然气、油田气、沼气、垃圾填埋气、液化石油气、生物质；
对于特殊气体，请联系我们并提供气体成分以制定计划。
天然气消耗量：0.29NM3/kw.h
具有低油压、高水温、超速等保护功能的控制面板。
电压：220V、380V、400V、415V、440V、480V
相位：三相或单相
留言 查看宣传册
规格
优点和功能
相关产品
规格
天然气发电机规格
| 发电机组模型 | 50HZ，400/230V，3ph | 燃气发动机 | 交流发电机 | 外形尺寸（mm） | 重量（kg）
| 主功率KW | 主电源KVA | 发动机型号 | 主功率（KW） | 气缸编号 | 内径*行程 | 排量（L） | 模型
| UW30GF-T | 30 | 38 | WP4D40E300NG | 35 | 4 | 105*130 | 4.5 | TCU188DS | 1650*800*1500 | 700
| UW50GF-T | 50 | 63 | WP4D66E300NG | 60 | 4 | 105*130 | 4.5 | TCU288C | 1650*800*1500 | 700
| UW75GF-T | 75 | 94 | WP6D100E300NG | 90 | 6 | 105*130 | 6.75 | TCU288G | 2700*1000*1600 | 1200
| UW100GF-T | 100 | 125 | WP6D120E200NG | 109 | 6 | 105*130 | 6.75 | TCU228K | 2700*1000*1600 | 1200
| UW120GF-T | 120 | 150 | WP10D158E300NG | 144 | 6 | 126*130 | 9.726 | tcu228米 | 3000*1100*1600 | 1700
| UW150GF-T | 150 | 188 | WP10D200E200NG | 182 | 6 | 126*130 | 9.726 | TCU288C | 3000*1100*1600 | 1700
| UW200GF-T | 200 | 250 | WP12D264E200NG | 240 | 6 | 126*155 | 11.596 | TCU288F | 3200*1200*1600 | 2100
| UW250GF-T | 250 | 313 | WP13D317E200NG | 288 | 6 | 127*165 | 12.54 | TCU288J | 3200*1200*1600 | 2100
| UW400GF-T | 400 | 500 | 6M33D450E310NG | 450 | 6 | 150*185 | 19.6 | TCU318E | 3500*1450*2060 | 4550
| UW500GF-T | 500 | 625 | 12M26D605E300NG | 550 | 12 | 150*150 | 31.8 | TCU368D | 4200*1800*2100 | 7500
| UW800GF-T | 800 | 1000 | 12M33D900E310NG | 900 | 12 | 150*185 | 39.2 | TCU428C | 4600*2000*2300 | 8600
| UW1000GF-T | 1000 | 1250 | 16毫米33英寸128纳克10 | 1280 | 16 | 150*185 | 52.3 | TCU428E | 6090*2300*2800 | 12300
优点和功能
燃气发电机组的燃气需求
天然气发生器所需CH4含量：≥85%CH4
沼气发生器所需甲烷含量：≥40%
气体热值≥5500kcal/Nm3（23MJ/Nm3）。如果使用低热值气体作为燃料（热值&lt；5500kcal/Nm3），发电机组的输出功率将随着气体热值的增加而增加，这将降低功率效率。
气体不含游离水或游离物质（杂质粒径应小于5μm）
H2S含量≤200mg/NM³
NH3含量≤20mg/NM³
杂质含量≤30mg/NM³；粒径≤5μm
含水量≤40g/NM³，无游离水。
可接受的工作条件：
环境温度：-10°C~40°C
（0℃以下需要防冻剂或预热器）
相对湿度：&lt；90%（20摄氏度）
海拔高度：≤1000m
正常工作条件：
发电机组可以在以下条件下以额定功率运行：
大气压力：100kPa，环境温度：20℃，相对湿度：30%。
气体发生器的优点
环保、清洁燃烧和低污染物排放：
天然气是化石燃料中最清洁的能源。其主要成分是甲烷（CH₄). 燃烧主要产生二氧化碳（CO₂) 水（H₂O） ，几乎不含硫氧化物（SOx）或颗粒物（PM）。
与煤和柴油相比，它还显著减少了氮氧化物（NOx）排放。采用低氮氧化物燃烧技术的现代燃气发电机可以实现极低的氮氧化物排放。
减少温室气体排放：
天然气具有低碳强度。对于相同的发电量，其二氧化碳（CO₂) 排放量比煤炭低约40-50%，比石油低25-30%。这有助于应对气候变化，减少我们的碳足迹。
经济运行成本
在许多地区，特别是在天然气资源丰富的国家（如美国、俄罗斯、伊朗、中国、加拿大、卡塔尔、澳大利亚、沙特阿拉伯、阿尔及利亚、哈萨克斯坦、乌兹别克斯坦等），天然气价格通常低于柴油。尽管受到市场波动的影响，但其长期成本优势显著。
对于天然气管道直接供应的项目，燃料供应稳定，无需频繁运输和储存柴油。
高发电效率：
现代天然气发电机组具有非常高的发电效率。简单的循环效率可达40-45%，而当在热电联产（CHP）或冷热电联供（CHP）模式下运行时，整体能效可达80-90%以上。这意味着燃料的能量得到了充分利用，从而带来了显著的经济效益。
相关产品
玉柴燃气发电机
里卡多气体发生器
康明斯燃气发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
