URL: https://www.uleengen.com/zh/cummins-series-gas-generator/
Accessed: 2026-10-28

康明斯燃气发电机组沼气发电机组中国发电机供应商 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 气体发生器 康明斯燃气发电机
康明斯燃气发电机
康明斯燃气发电机，50HZ/60HZ可用。
天然气、压缩天然气、油田气、沼气、垃圾填埋气、生物质、液化石油气等燃气管道燃气发生器。
对于特殊气体，请联系我们并提供气体成分以制定计划。
与斯坦福德、利莱森玛、Mecc alte、西门子等世界著名的交流发电机合作
通用基架
具有低油压、高水温、超速等保护功能的控制面板。
电压：220V、380V、400V、415V、440V、480V
相位：三相或单相
留言
规格
优点和功能
相关产品
规格
天然气发电机规格
| 发电机组模型 | 50HZ，400/230V，3ph | 燃气发动机 | 交流发电机 | 整体尺寸开架式（mm） | 重量（kg）
| 主功率KW | 主电源KVA | 发动机型号 | 主功率（KW） | 气缸编号 | 进气口类型 | 内径*行程 | 排量（L） | 耗气量（Nm³/h） | 模型
| UC20GF-T | 20 | 25 | 4B3.9-NG | 33 | 4.L | 涡轮增压 | 102*120 | 3.9 | 5.8 | 滑石粉A40-G | 1760×830×1372 | 800
| UC30GF-T | 30 | 38 | 4BTA3.9-NG | 35 | 4.L | 涡轮增压 | 102*120 | 3.9 | 8.7 | TAL-A42-E | 1760×850×1372 | 850
| UC50GF-T | 50 | 63 | 6BT5.9-NG | 60 | 6.L | 涡轮增压 | 102*120 | 5.9 | 14.5 | TAL-A42-H | 2200×1000×1500 | 1200
| UC80GF-T | 80 | 100 | 6BTAA5.9-NG | 85 | 6.L | 涡轮增压 | 102*120 | 5.9 | 23.2 | TAL-A44-D | 2300×1000×1620 | 1300
| UC100GF-T | 100 | 125 | 6CTA8.3-NG | 120 | 6.L | 涡轮增压 | 114*135 | 8.3 | 29.1 | TAL-A44-E | 2400×1000×1700 | 1500
| UC120GF-T | 120 | 150 | 6CTAA8.3-NG | 138 | 6.L | 涡轮增压 | 114*135 | 8.3 | 34.8 | TAL-A44-J | 2460×1050×1700 | 1550
| UC150GF-T | 150 | 188 | 6LTAA8.9-NG | 165 | 6.L | 涡轮增压 | 114*145 | 8.9 | 43.5 | TAL-A44-L | 2550×1160×1700 | 1700
| UC180GF-T | 180 | 225 | 6LTAA9.5-NG | 200 | 6.L | 涡轮增压 | 116*148 | 9.5 | 52.2 | TAL-A46-C | 2900×1160×1700 | 2080
| UC250GF-T | 250 | 313 | X12-NG | 285 | 6.L | 涡轮增压 | 132*144 | 11.8 | 72.5 | TAL-A46-F | 3000×1160×1800 | 2300
| UC300GF-T | 300 | 375 | X15-NG | 350 | 6.L | 涡轮增压 | 135*169 | 14.5 | 87.0 | TAL-A46-H | 3200×1180×1800 | 2500
优点和功能
燃气发电机组，燃料包括天然气、沼气、城市污水气、垃圾填埋气、石油气、农场沼气、煤矿瓦斯等
CH4含量：天然气≥85%CH4，沼气≥40%
气体热值≥5500kcal/Nm3（23MJ/Nm3）。如果使用低热值气体作为燃料（热值&lt；5500kcal/Nm3），发电机组的输出功率将随着气体热值的增加而增加，这将降低功率效率。
气体不含游离水或游离物质（杂质粒径应小于5μm）
H2S含量≤200mg/NM³
NH3含量≤20mg/NM³
杂质含量≤30mg/NM³；粒径≤5μm
含水量≤40g/NM³，无游离水。
可接受的工作条件：
环境温度：-10°C~40°C
（0℃以下需要防冻剂或预热器）
相对湿度：&lt；90%（20℃）
海拔高度：≤1000m
正常工作条件：
发电机组可以在以下条件下以额定功率运行：
大气压力：100kPa，环境温度：20&#8217；C、 相对湿度：30%。
气体发生器的优点
环保、清洁燃烧和低污染物排放：
天然气是化石燃料中最清洁的能源。其主要成分是甲烷（CH₄). 燃烧主要产生二氧化碳（CO₂) 水（H₂O） ，几乎不含硫氧化物（SOx）或颗粒物（PM）。
与煤和柴油相比，它还显著减少了氮氧化物（NOx）排放。采用低氮氧化物燃烧技术的现代燃气发电机可以实现极低的氮氧化物排放。
减少温室气体排放：
天然气具有低碳强度。对于相同的发电量，其二氧化碳（CO₂) 排放量比煤炭低约40-50%，比石油低25-30%。这有助于应对气候变化，减少我们的碳足迹。
经济运行成本
在许多地区，特别是在天然气资源丰富的国家（如美国、俄罗斯、伊朗、中国、加拿大、卡塔尔、澳大利亚、沙特阿拉伯、阿尔及利亚、哈萨克斯坦、乌兹别克斯坦等），天然气价格通常低于柴油。尽管受到市场波动的影响，但其长期成本优势显著。
对于天然气管道直接供应的项目，燃料供应稳定，无需频繁运输和储存柴油。
高发电效率：
现代天然气发电机组具有非常高的发电效率。简单的循环效率可达40-45%，而当在热电联产（CHP）或冷热电联供（CHP）模式下运行时，整体能效可达80-90%以上。这意味着燃料的能量得到了充分利用，从而带来了显著的经济效益。
维护成本低：
天然气燃烧清洁，减少碳沉积和发动机磨损。这使得火花塞等部件的换油间隔更长，寿命更长，从而减少了日常维护和检修频率。
相关产品
玉柴燃气发电机
潍柴燃气发电机
里卡多气体发生器
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
