URL: https://www.uleengen.com/zh/yuchai-series-gas-generator/
Accessed: 2026-10-28

玉柴燃气发电机 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 气体发生器 玉柴燃气发电机
玉柴燃气发电机
玉柴燃气发电机，50HZ/60HZ可用
具有燃料的气体发生器天然气/油田气/沼气/垃圾填埋气/LPG/生物质气；
对于特殊气体，请联系我们并提供气体成分以制定计划。
具有低油压、高水温、超速等保护功能的控制面板。
电压：220V、380V、400V、415V、440V、480V
相位：三相或单相
留言
规格
优点和功能
相关产品
规格
玉柴发动机天然气发电机规格
| 发电机组模型 | 50HZ，400/230V，3ph | 燃气发动机 | 交流发电机 | 外形尺寸（mm） | 重量（kg）
| 主功率KW | 主电源KVA | 发动机型号 | 主功率（KW） | 气缸编号 | 内径*行程 | 排量（L） | 油量 | 模型
| UY50GF-T | 50 | 63 | YC4D90N-D30 | 60 | 4 | 108*115 | 5.2 | 9 | WHI224E | 1650*850*1400 | 910
| UY80GF-T | 80 | 100 | YC4G135N-D30 | 90 | 4 | 112*132 | 5.2 | 17.5 | WHI274C | 1700*850*1600 | 950
| UY100GF-T | 100 | 125 | YC6G180N-D30 | 120 | 6 | 112*132 | 7.8 | 25.5 | WHI274ES | 2420*1000*1600 | 1600
| UY120GF-T | 120 | 150 | YC6G205N-D30 | 138 | 6 | 112*132 | 7.8 | 25.5 | WHI274E | 2420*1000*1600 | 1600
| UY150GF-T | 150 | 188 | YC6MK270N-D30 | 180 | 6 | 123*145 | 10.3 | 28 | WHI274G | 3120*1050*1750 | 2100
| UY180GF-T | 180 | 225 | YC6MK315N-D30 | 210 | 6 | 123*145 | 10.3 | 32 | WHI274J | 3120*1050*1750 | 2200
| UY200GF-T | 200 | 250 | YC6K350N-D30 | 235 | 6 | 129*165 | 12.9 | 32 | WHI274K | 3200*1150*1750 | 2500
| UY250GF-T | 250 | 313 | YC6K420N-D30 | 281 | 6 | 129*165 | 12.9 | 32 | WHI4ES | 3200*1150*1750 | 2500
| UY280GF-T | 280 | 350 | YC6T450N-D30 | 300 | 6 | 145*165 | 16.35 | 48 | WHI4FS | 3450*1200*1900 | 3480
| UY350GF-T | 350 | 438 | YC6TD600N-D30 | 400 | 6 | 152*180 | 19.6 | 52 | WHI5C | 3750*1200*1950 | 3950
| 500克/吨 | 500 | 625 | YC6C935N-D30 | 625 | 6 | 200*210 | 39.58 | 130 | WHI5FS | 4800*1550*1900 | 6500
| UY600GF-T | 600 | 750 | YC6C1020N-D30 | 625 | 6 | 200*210 | 39.58 | 130 | WHI5FS | 4800*1550*1900 | 6500
优点和功能
燃气发生器的主要应用
分布式能源站：
燃气发电机为工业园区、商业建筑、医院、数据中心等提供电力和供暖（CHP）。
备用电源：
在需要高电力连续性的地方，如医院、金融中心和通信基站，在主电网发生故障时提供应急电源。
电网调峰：
补偿可再生能源（如风力和太阳能）的间歇性，使其能够在需求高峰期快速启动，以平衡电网负荷。
油气田伴生气利用：
油田伴生气发生器直接利用油气田开采过程中产生的伴生气发电，避免了天然气放空造成的浪费和污染。
垃圾填埋气/沼气发电：
经过处理后，这种气体也可以用作燃气发电机的燃料，实现废物资源化利用。
相关产品
潍柴燃气发电机
里卡多气体发生器
康明斯燃气发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
