URL: https://www.uleengen.com/zh/cummins-series-diesel-generator/
Accessed: 2026-11-13

康明斯柴油发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发动机发电机 康明斯柴油发电机
康明斯柴油发电机
康明斯柴油发电机组，功率范围为20至2500 KVA
采用康明斯全新柴油发动机，带50度散热器
全新无刷单轴承交流发电机AVR调节。
可选交流发电机品牌：斯坦福德、利莱森玛、马拉松、Mecc Alte、Evotec、Uleengen等。
重型钢基架，带8-24小时运行的油箱。
7米处的低噪音水平为68-75dBA。
发动机/交流发电机和基架之间的减震器
主线断路器/自动转换开关。
可选控制器品牌：英国Deepsea、捷克ComAp、CN Smartgen等。
类型：静音型、开放型、移动拖车型、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
符合CE ISO8528标准和ISO9001质量标准。
留言 查看宣传册
规格
优点和功能
相关产品
规格
-50HZ康明斯柴油发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC20GF | 16 | 20 | 4B3.9-G2 | 24 | 4.L | 102×120 | 3.9 | 3.7 | S0L2-G1 | 1800x700x1200 | 700
| UC25GF | 20 | 25 | 4B3.9-G2 | 24 | 4.L | 102×120 | 3.9 | 4.6 | S0L2-M1 | 1800x700x1200 | 700
| UC30GF | 24 | 30 | 4BT3.9-G1 | 36 | 4.L | 102×120 | 3.9 | 5.6 | S0L2-P1 | 1800x700x1200 | 700
| UC38GF | 30 | 38 | 4BT3.9-G1 | 36 | 4.L | 102×120 | 3.9 | 7.1 | S1L2-J1 | 1800x700x1200 | 700
| UC50GF | 40 | 50 | 4BTA3.9-G2 | 50 | 4.L | 102×120 | 3.9 | 9.3 | S1L2-R1 | 2000x750x1300 | 800
| UC60GF | 48 | 60 | 4BTA3.9-G2 | 50 | 4.L | 102×120 | 3.9 | 11.3 | S1L2-Y1 | 2000x750x1300 | 800
| UC75GF | 60 | 75 | 4BTA3.9-G11 | 70 | 4.L | 102×120 | 3.9 | 14.3 | UCI224F | 2000x750x1300 | 800
| UC85GF | 68 | 85 | 6BT5.9-G2 | 92 | 6.L | 102×120 | 5.88 | 15.8 | UCI224G | 2150×800×1550 | 900
| UC100GF | 80 | 100 | 6BT5.9-G2 | 92 | 6.L | 102×120 | 5.88 | 18.7 | UCI274C | 2250×830×1550 | 1000
| UC125GF | 100 | 125 | 6BTA5.9-G2 | 110 | 6.L | 102×120 | 5.88 | 23.4 | UCI274ES | 2300x850x1400 | 1000
| UC140GF | 112 | 140 | 6BTAA5.9-G2 | 120 | 6.L | 102×120 | 5.88 | 26.1 | UCI274ES | 2300x850x1400 | 1200
| UC150GF | 120 | 150 | 6BTAA5.9-G12 | 140 | 6.L | 102×120 | 5.88 | 28.1 | UCI274F | 2300x850x1400 | 1200
| UC160GF | 128 | 160 | 6BTAA5.9-G12 | 140 | 6.L | 102×120 | 5.88 | 29.9 | UCI274F | 2300x850x1400 | 1200
| UC180GF | 144 | 180 | 6CTA8.3-G2 | 163 | 6.L | 114×135 | 8.27 | 33.6 | UCI 274G | 2300x850x1400 | 1400
| UC200GF | 160 | 200 | 6CTAA8.3-G2 | 185 | 6.L | 114×135 | 8.27 | 37.4 | UCI274H | 2500x850x1400 | 1400
| UC225GF | 180 | 225 | 6LTAA8.9-G2 | 220 | 6.L | 114×145 | 8.9 | 42.1 | UCD274J | 3010x1000x1700 | 2600
| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 220 | 6.L | 114×145 | 8.9 | 46.7 | 274k美元 | 3010x1000x1700 | 2600
| UC300GF | 240 | 300 | MTAA11-G3 | 265 | 6.L | 125×147 | 10.8 | 56.1 | HCI444D | 3010x1000x1700 | 2600
| UC325GF | 260 | 325 | NTA855-G2 | 292 | 6.L | 140×152 | 14 | 60.8 | HCI444ES | 3010x1000x1700 | 2800
| UC350GF | 280 | 350 | NTA855-G2A | 313 | 6.L | 140×152 | 14 | 65.4 | HCI444E | 3010x1000x1700 | 2800
| UC380GF | 300 | 375 | NTAA855-G7 | 343 | 6.L | 140×152 | 14 | 70.1 | HCI444FS | 3300x1150x1700 | 3000
| UC400GF | 320 | 400 | NTAA855-G7 | 343 | 6.L | 140×152 | 14 | 74.8 | HCI444F | 3300x1150x1700 | 3000
| UC450GF | 360 | 450 | KTA19-G3 | 408 | 6.L | 159×159 | 18.9 | 84.1 | HCI544C | 3300x1150x1700 | 4200
| UC500GF | 400 | 500 | QSZ13-G3 | 450 | 6.L | 130×163 | 13 | 93.5 | HCI544C | 3300x1460x100 | 3550
| UC600GF | 480 | 600 | KTAA19-G5 | 504 | 6.L | 159×159 | 18.9 | 112 | HCI544E | 3500x1420x2220 | 5000
| UC625GF | 500 | 625 | KTAA19-G6 | 518 | 6.L | 159×159 | 18.9 | 116 | HCI544FS | 3500x1420x2220 | 5500
| UC750GF | 600 | 750 | KTA38-G2 | 665 | 12.V | 159×159 | 37.8 | 140 | S5L1D-H41 | 4500x1700x2400 | 8000
| UC800GF | 640 | 800 | KTA38-G2B | 711 | 12.V | 159×159 | 37.8 | 149 | S6L1D-C41 | 4500x1700x2400 | 8000
| UC910GF | 720 | 900 | KTA38-G2A | 814 | 12.V | 159×159 | 37.8 | 168 | S6L1D-D41 | 4500x1700x2400 | 8500
| UC1000GF | 800 | 1000 | KTA38-G5 | 881 | 12.V | 159×159 | 37.8 | 186 | S6L1D-E41 | 4700x1800x2500 | 9500
| UC1125GF | 900 | 1125 | KTA38-G9 | 990 | 12.V | 159×159 | 37.8 | 210 | S6L1D-F41 | 4850x1850x2500 | 9400
| UC1250GF | 1000 | 1250 | KTA50-G3 | 1115 | 16.V | 159×159 | 50.3 | 233 | S6L1D-G41 | 4950x280x2560 | 10120
| UC1500GF | 1200 | 1500 | KTA50-GS8 | 1287 | 16.V | 159×159 | 50.3 | 280 | S7L1D-C41 | 5400x2195x2560 | 10600
| UC1650GF | 1320 | 1650 | KTA50-G15X | 1491 | 16.V | 159×159 | 50.3 | 305 | S7L1D-D41 | 5400x2195x2560 | 10800
| UC2000GF | 1600 | 2000 | KTA50-G16B | 1760 | 16.V | 159×159 | 50.3 | 370 | S7L1D-G41 | 5400x2195x2560 | 11000
-60HZ康明斯柴油发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UC25GF | 20 | 25 | 4B3.9-G11 | 23 | 4 | 102*120 | 3.9 | 4.7 | S0L2-M1 | 1800x700x1200 | 800
| UC30GF | 24 | 30 | 4B3.9-G2 | 30 | 4 | 102*120 | 3.9 | 6.5 | S0L2-P1 | 1800x700x1200 | 800
| UC40GF | 32 | 40 | 4BT3.9-G2 | 40 | 4 | 102*120 | 3.9 | 9.3 | S0L2-P1 | 1800x700x1200 | 810
| UC60GF | 48 | 60 | 4BTA3.9-G2 | 60 | 4 | 102*120 | 3.9 | 11.2 | S1L2-Y1 | 1900x950x1550 | 970
| UC75GF | 60 | 75 | 4BTA3.9-G11 | 80 | 4 | 102*120 | 3.9 | 14.0 | UCI224E | 1900x950x1550 | 970
| UC100GF | 80 | 100 | 6BT5.9-G2 | 100 | 6 | 102*120 | 5.9 | 18.7 | UCI224G | 2350x950x1600 | 1250
| UC125GF | 100 | 125 | 6BT5.9-G2 | 115 | 6 | 102*120 | 5.9 | 23 | UCI274C | 2350x950x1600 | 1250
| UC135GF | 108 | 135 | 6BTA5.9-G2 | 120 | 6 | 102*120 | 5.9 | 24 | UCI274D | 2350x950x1600 | 1300
| UC150GF | 120 | 150 | 6BTAA5.9-G2 | 132 | 6 | 102*120 | 5.9 | 31 | UCI274E | 2350x950x1600 | 1380
| UC188GF | 150 | 188 | 6CTA8.3-G2 | 170 | 6 | 114*135 | 8.3 | 37 | UCI274F | 2400x920x1650 | 1610
| UC210GF | 168 | 210 | 6CTAA8.3-G2 | 190 | 6 | 114*135 | 8.3 | 47 | UCI274G | 2400x920x1650 | 1680
| UC250GF | 200 | 250 | 6LTAA8.9-G2 | 235 | 6 | 114*145 | 8.9 | 56 | UCI274H | 2750x1000x1700 | 2200
| UC313GF | 250 | 313 | NTA855-G1 | 287 | 6 | 140*152 | 14 | 65 | HCI444C | 3000x1000x1700 | 2600
| UC350GF | 280 | 350 | NTA855-G1B | 313 | 6 | 140*152 | 14 | 70 | HCI444D | 3000x1000x1700 | 2700
| UC400GF | 320 | 400 | NTA855-G3 | 358 | 6 | 140*152 | 14 | 75 | HCI444ES | 3000x1000x1700 | 2820
| UC438GF | 350 | 438 | KTA19-G2 | 392 | 6 | 159*159 | 18.9 | 93 | HCI444FS | 3250x1280x100 | 3700
| UC500GF | 400 | 500 | KTA19-G3 | 463 | 6 | 159*159 | 18.9 | 103 | HCI444F | 3250x1280x100 | 3800
| UC563GF | 450 | 563 | KTA19-G3A | 507 | 6 | 159*159 | 18.9 | 112 | HCI544C | 3250x1280x100 | 3820
| UC588GF | 470 | 588 | KTAA19-G5 | 533 | 6 | 159*159 | 18.9 | 121 | HCI544D | 3250x1280x100 | 3900
| UC750GF | 600 | 750 | KTAA19-G6A | 603 | 6 | 159*159 | 18.9 | 140 | HCI544F | 3250x1280x100 | 3950
| UC9000GF | 720 | 900 | KTA38-G2 | 809 | 12.V | 159*159 | 37.9 | 187 | HCI634G | 4260x1500x2400 | 6100
| UC1250GF | 900 | 1125 | KTA38-G4 | 1007 | 12.V | 159*159 | 37.9 | 234 | HCI634J | 4260x1500x2400 | 6100
| UC1500GF | 1100 | 1375 | KTA50-G3 | 1220 | 16.V | 159*159 | 50.3 | 280 | S6L1D-G41 | 5000x2020x2500 | 9420
| UC1500GF | 1260 | 1575 | KTA50-G9 | 1383 | 16.V | 159*159 | 50.3 | 280 | S6L1D-H41 | 5000x2020x2500 | 9600
优点和功能
| 描述
| 频率 | 50Hz/60HZ
| 柴油发动机 | 康明斯（中国和英国原装）
| 交流发电机 | 斯坦福德、马拉松、利莱森玛、Mecc Alte和可靠的中国交流发电机
| 控制器 | 智能机HGM6120，HGM6110，HGM9510 深海DSE7320、DSE7420、DSE6120、DSE6020、DSE8610 ComAp IL4AMF8、IL4AMF9、IL4AMF20、IL4AMF25、IL4MRS16、IG4200
| 断路器 | 德力西/陈/阿贝/施耐德
| 类型 | 开放式/静音式/拖车式/集装箱式
| 燃油箱 | &lt；550KW，基础油箱 ≥550kw，外置日用油箱/定制油箱
| 标准供货范围
| 引擎 | 全新发动机
| 交流发电机 | 全新无刷交流发电机，单轴承，IP22 IP23，H绝缘等级
| 基架 | 重型钢基架
| 散热器 | 开放式为40℃/50℃，隔音式为50℃
| 控制面板 | 具有超速和欠速、低/高电池电压等保护功能的控制面板。发电机电压过低/过高。机油压力低、发动机温度高、充油失败等。
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 24V电池
| 燃油箱 | 标准8小时基础油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| 操作 国家供应范围
| 发电机组 | 引擎 | 交流发电机
| •基础油箱 •外部日用油箱 •静音顶棚/拖车 •燃油液位传感器/冷却液液位传感器 | •热水器 •润滑油加热器 •50℃-55℃散热器 •排油泵 | •绕组温度传感器 •PMG • 防冷凝加热器
| 控制系统 | 断路器 | 备件
| •自动转换开关 •远程控制和监控 •同步面板 | •ABB •施耐德 | •额外的空气、机油和燃油滤清器 •工具箱
| | | |
| 康明斯全新柴油发动机 | 原装50度散热器 | 斯坦福德交流发电机 | 重型基架
| | | |
| Smartgen控制面板 | 自动转换开关和MCCB | 发电机组燃油液位计 | 免费维护启动电池
康明斯隔音型柴油发电机
康明斯隔音柴油发电机旨在提供可靠的电力，同时显著降低噪音水平，使其成为住宅区、医院、办公室、学校和噪音敏感环境的理想选择。雨棚采用具有先进隔音性能的重型耐候外壳，由1.5-2mm冷轧板制成，填充4-5cm高密度棉，整套发电机配有重型工业型消声器，带柔性波纹管和弯头。该发电机在7米处的噪音水平低至68-80dB（a）。
发电机组由康明斯、珀金斯、潍柴等世界级发动机提供动力，并与斯坦福德、利莱森玛、Mecc alte、西门子、马拉松等高效交流发电机以及其他可靠的中国品牌交流发电机相匹配，确保了稳定的输出、燃油效率和较长的使用寿命。发电机还配备了一个用户友好的数字控制面板，用于实时监控、自动启动/停止功能、Wifi远程控制。
主要特点：
✅ 隔音&；防风雨；户外用聚酯粉末涂层防锈外壳
✅ 易于维护，带可锁服务门
✅ 大型家用消声器，静音运行。
✅ 不锈钢锁和铰链，提供最大的天气保护。
✅ 整体式钢制底座储罐。
✅ 带AMF的控制面板观察窗和远程监控系统，包括安全检修门。
✅ 充足的空气；我们的设计保证了发电机组的长期稳定运行。
✅ 安装在外壳外部的紧急停止按钮
应用：
住宅备份|医院|超市|商业建筑|电信站|应急电源|家禽养殖场|工厂|建筑和基础设施|采矿业|学校。. .
立即联系我们获取工厂直销价格！
康明斯介绍
康明斯是一家全球领先的发动机制造商，设计、制造、分销和服务发动机及相关技术，包括燃油系统、控制系统、空气处理、过滤、废气处理和电气系统。康明斯总部位于美国印第安纳州哥伦布市，通过550个分销设施和160多个国家和地区的5000多个经销商为客户提供服务。在发电机应用发动机方面，康明斯在中国经营着两家主要工厂：东风康明斯发动机有限公司（DCEC）和重庆康明斯发动机有限责任公司（CCEC）。
东风康明斯发动机有限公司（DCEC）：
DCEC成立于1996年，是康明斯和东风汽车公司的合资企业。DCEC位于湖北省襄阳市，是中国最大的发动机制造商之一。DCEC的产品系列包括4B3.9、6B5.9、B6.7、6C8.3、6L8.9、6L9.5和6Z13 QSZ13系列发动机，功率从20KW到463KW不等。
重庆康明斯发动机有限公司（CCEC）：
中土集团成立于1995年，是康明斯与有限公司的合资企业。中土集团位于重庆，是一家领先的重型大马力发动机制造商。包括N855、K19、QSK19、K38、K50系列发动机，功率从240KW到1760KW。
康明斯发电机的优点
1.基本设计特点
柴油发电机组采用耐用的缸体设计，振动和噪音低。其四冲程发动机运行平稳，效率高。可更换的湿式气缸套寿命长，维护方便。每个气缸盖两个气缸，每个气缸四个气门，提供充足的进气，强制水冷最大限度地减少了热辐射，实现了卓越的性能。
2.燃油系统
康明斯专利PT燃油系统具有独特的超速保护装置。低压燃油管路最大限度地减少了管道，降低了故障率，提高了可靠性。高压喷射确保完全燃烧。燃油供应和回流止回阀确保安全可靠运行。
3.进气系统
康明斯柴油发电机组配备干式空气滤清器和空气阻力指示器。它使用排气涡轮增压器，以获得充足的进气和有保证的性能。
4.排气系统
康明斯柴油发电机组采用脉冲干式排气系统，有效利用废气能量，最大限度地提高发动机性能。
5.冷却系统
康明斯柴油发电机组采用齿轮传动离心水泵进行强制水冷。高流量水道设计提供卓越的冷却效果，有效降低散热和噪音。独特的旋装式滤水器可防止生锈和腐蚀，控制酸度，并去除杂质。
6.润滑系统
带有主油道信号线的可变流量油泵根据主油道油压调节泵送量，优化进入发动机的油量。低油压（241-345kPa）有效地降低了泵送功率损失，提高了功率，并提高了发动机经济性。
7.超低油耗
利用康明斯XPI超高压共轨燃油喷射系统和CTT高流量涡轮增压器，结合康明斯动力缸设计和电子控制系统，燃油消耗显著降低，确保在各种发动机运行条件和应用中具有出色的燃油经济性。
8.卓越的可靠性
该发动机利用工程技术和分析工具，在强大的传感器和电子控制系统的支持下，具有增强的高空、低温和高负载连续运行能力。它可以在-40°C至60°C的温度范围内和5200米的高度平稳运行，同时在不影响输出的情况下提供满载。
快速入门指南下载
相关产品
道依茨柴油发电机
五十铃柴油发电机
珀金斯柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
