URL: https://www.uleengen.com/zh/perkins-series-diesel-generator/
Accessed: 2026-11-13

静音珀金斯柴油发电机30kva 50kva 60kva 100kva 250kva +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发动机发电机 珀金斯柴油发电机
珀金斯柴油发电机
Perkins柴油发电机，功率范围为10KVA至2500 KVA
由原装Perkins全新柴油发动机提供动力，带50度散热器
全新无刷单轴承或双轴承交流发电机AVR调节。
可选交流发电机品牌：斯坦福德、利莱森玛、马拉松、Mecc Alte、Evotec、Uleengen等。
重型钢基架，带8-24小时运行的油箱。
7米处的低噪音水平为68-75DBA。
发动机/交流发电机和基架之间的减震器
主线断路器/自动转换开关。
可选控制器品牌：英国Deepsea、捷克ComAp、CN Smartgen等。
类型：静音型、开放型、移动拖车型、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
符合CE ISO8528标准和ISO9001质量标准。
留言 查看宣传册
规格
优点和功能
相关产品
规格
-50HZ Perkins柴油发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| 高达10gf | 8 | 10 | 403A-11G1 | 9 | 3.L | 77×81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 500
| 高13gf | 10 | 13 | 403A-15G1 | 12 | 3.L | 84×90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 520
| 20gf以上 | 16 | 20 | 404A-22G1 | 18 | 4.L | 84×100 | 2.216 | 3.8 | S0L2-G1 | 1580x810x990 | 540
| 25gf以上 | 20 | 25 | 404D-22TG | 25 | 4.L | 84×100 | 2.216 | 4.7 | S0L2-M1 | 1580x810x990 | 540
| 30gf以上 | 24 | 30 | 1103A-33G | 28 | 3.L | 105×127 | 3.3 | 5.6 | S0L2-P1 | 1580x810x1165 | 660
| 上限40gf | 32 | 40 | 1103A-33TG1 | 42 | 3.L | 105×127 | 3.3 | 7.5 | S1L2-K1 | 1595x810x1150 | 730
| 高达45gf | 36 | 45 | 1103A-33TG1 | 42 | 3.L | 105×127 | 3.3 | 8.4 | S1L2-N1 | 1595x810x1150 | 730
| 大于60gf | 48 | 60 | 1104A-44TG1 | 58 | 4.L | 105×127 | 4.4 | 11.2 | S1L2-Y1 | 1580x810x1166 | 780
| 80gf以上 | 64 | 80 | 1104A-44TG2 | 72 | 4.L | 105×127 | 4.4 | 14.9 | UCI224G | 1760x810x1165 | 800
| 上限100gf | 80 | 100 | 1104C-44千克2 | 90 | 6.L | 105×127 | 4.41 | 18.7 | UCI274C | 2240x960x1315 | 1030
| 上限125gf | 100 | 125 | 1106A-70TG1 | 118 | 6.L | 105×135 | 7.01 | 23.4 | UCI274ES | 2240x960x1315 | 1030
| 高达150 gf | 120 | 150 | 1106A-70TAG2 | 131 | 6.L | 105×135 | 7.01 | 28.1 | UCI274F | 2240x960x1315 | 1300
| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 158 | 6.L | 105×135 | 7.01 | 33.7 | UCI274G | 2345x810x1365 | 1300
| 高达200gf | 160 | 200 | 1106A-70TAG4 | 174 | 6.L | 105×135 | 7.01 | 37.4 | UCI274H | 2240x960x1590 | 1300
| 250gf以上 | 200 | 250 | 1206A-E70TTAG3 | 217 | 6.L | 105×135 | 7.01 | 46.8 | 274k美元 | 2430x960x1590 | 2170
| 300gf以上 | 240 | 300 | 1506A-e88标签5 | 268 | 6.L | 112×149 | 8.8 | 56.1 | HCI444D | 3030x1120x1800 | 2500
| 高达350gf | 280 | 350 | 2206C-E13TAG2 | 305 | 6.L | 130×157 | 12.5 | 65.5 | HCI444E | 3280x1130x1950 | 3300
| 高达400gf | 320 | 400 | 2206C-E13TAG3 | 349 | 6.L | 130×157 | 12.5 | 74.8 | HCI444F | 3280x1130x1950 | 3300
| 高达450 gf | 360 | 450 | 2506C-e15标签1 | 396 | 6.L | 137×171 | 15.2 | 84.1 | S4L1D-G41 | 3280x1130x1950 | 3800
| 高达500gf | 400 | 500 | 2506C-E15TAG2 | 435 | 6.L | 137×171 | 15.2 | 93.5 | S5L1D-C41 | 3310x1180x1950 | 3940
| 高达625gf | 500 | 625 | 2806A-e18标签2 | 565 | 6.L | 145×183 | 18.1 | 117 | HCI544FS | 3380x1500x2100 | 4706
| 高达750 gf | 600 | 750 | 4006-23TAG2A | 628 | 6.L | 160×190 | 22.9 | 140 | S5L1D-H41 | 4450x1750x2350 | 4706
| 高达800gf | 640 | 800 | 4006-23TAG3A | 675 | 6.L | 160×190 | 22.9 | 150 | S6L1D-C41 | 4450x1750x2350 | 4706
| 高达900 gf | 720 | 900 | 4008标签1a | 767 | 8.L | 160×190 | 30.56 | 169 | S6L1D-D41 | 4850x1870x2350 | 7611
| 1000gf以上 | 800 | 1000 | 4008标签2 | 861 | 8.L | 160×190 | 30.56 | 187 | S6L1D-E41 | 4760x1995x2330 | 7611
| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 1113 | 12.V | 160×190 | 45.84 | 234 | S6L1D-G41 | 4900x1860x2350 | 9154
| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 1331 | 12.V | 160×190 | 45.84 | 281 | S7L1D-C41 | 4900x1860x2350 | 11580
| 高达1650gf | 1320 | 1650 | 4012-46标签3a | 1496 | 12.V | 160×190 | 45.84 | 308 | S7L1D-D41 | 4900x1860x2350 | 11580
| 高达1875gf | 1500 | 1875 | 4016标签a | 1588 | 16.V | 160×190 | 61.12 | 350 | S7L1D-F41 | 6800x2780x3500 | 12000
| 高达2000gf | 1600 | 2000 | 4016标签2a | 1766 | 16.V | 160×190 | 61.12 | 373 | S7L1D-G41 | 6800x2780x3500 | 12000
| 高达2250gf | 1800 | 2250 | 4016-61千克3 | 1975 | 16.V | 160×190 | 61.12 | 420 | S7L1D-H41 | 8000x3120x4400 | 13000
| 高达2500gf | 2000 | 2500 | 4016-61tg3x | 2183 | 16.V | 160×190 | 61.12 | 467 | S7L1D-J41 | 8000x3120x4400 | 13400
-60HZ Perkins柴油发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| 高达10gf | 8 | 10 | 403D-11G | 11.4 | 3 | 77*81 | 1.131 | 1.9 | S0L1-H1 | 1580x810x930 | 550
| 高达12gf | 10 | 12 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.4 | S0L1-L1 | 1580x810x930 | 560
| 高达15 gf | 12 | 15 | 403D-15G | 13.5 | 3 | 84*90 | 1.496 | 2.9 | S0L1-P1 | 1580x810x930 | 580
| 20gf以上 | 16 | 20 | 404D-22G | 22 | 4 | 84*100 | 2.216 | 3.8 | S0L2-F1 | 1600x810x1160 | 660
| 25gf以上 | 20 | 25 | 404D-22G | 22 | 4 | 84*100 | 2.216 | 4.7 | S0L2-M1 | 1600x810x1160 | 660
| 30gf以上 | 24 | 30 | 404D-22TG | 30 | 4 | 84*100 | 2.216 | 5.6 | S0L2-P1 | 1600x810x1160 | 660
| 35gf以上 | 28 | 35 | 1103A-33G | 32 | 3 | 105*127 | 3.3 | 6.5 | S1L2-J1 | 1580x810x1160 | 680
| 50gf以上 | 40 | 50 | 1103A-33TG1 | 49 | 3 | 105*127 | 3.3 | 9.4 | S1L2-N1 | 1580x810x1160 | 700
| 高达68gf | 55 | 68 | 1103A-33TG2 | 61 | 3 | 105*127 | 3.3 | 12.8 | S1L2-Y1 | 1580x810x1160 | 740
| 75 gf以上 | 60 | 75 | 1104A-44TG1 | 69 | 4 | 105*127 | 4.4 | 14.1 | UCI224E | 2000x820x1350 | 800
| 大于90 gf | 72 | 90 | 1104A-44TG2 | 85 | 4 | 105*127 | 4.4 | 16.8 | UCI224F | 2000x820x1350 | 830
| 上限110gf | 88 | 110 | 1104C-44千克2 | 102 | 4 | 105*127 | 4.4 | 20.6 | UCI274C | 2000x820x1350 | 880
| 上限125gf | 100 | 125 | 1104D-E44TAG2 | 104 | 4 | 105*127 | 4.4 | 23.4 | UCI274D | 2000x820x1350 | 1000
| 高达150 gf | 120 | 150 | 1106A-70TG1 | 134 | 6 | 105*135 | 7.01 | 28.1 | UCI274E | 2300x810x1360 | 1200
| 高达180 gf | 144 | 180 | 1106A-70TAG3 | 173 | 6 | 105*135 | 7.01 | 33.7 | UCI274F | 2400x810x1360 | 1200
| 高达200gf | 160 | 200 | 1106A-70TAG3 | 173 | 6 | 105*135 | 7.01 | 37.4 | UCI274G | 2400x810x1360 | 1200
| 上限225gf | 180 | 225 | 1106D-E70TAG5 | 218 | 6 | 105*135 | 7.01 | 42.1 | UCI274H | 2400x850x1360 | 1200
| 高达288 gf | 230 | 288 | 1506A-e88标签3升 | 257 | 6 | 112*149 | 8.8 | 53.8 | UCDI274K | 2650x1000x1850 | 1850
| 高达350gf | 280 | 350 | 1506A-e88标签5升 | 312 | 6 | 112*149 | 8.8 | 65.5 | HCI444D | 2650x1000x1850 | 2500
| 高达400gf | 320 | 400 | 2206A-e13标签5 | 349 | 6 | 130*157 | 12.5 | 74.8 | HCI444ES | 3280x1130x1950 | 3000
| 高达450 gf | 360 | 450 | 2206A-e13标签6 | 381 | 6 | 130*157 | 12.5 | 84.1 | HCI444FS | 3280x1130x1950 | 3000
| 高达500gf | 400 | 500 | 2506C-e15标签1 | 435 | 6 | 137*171 | 15.2 | 93.5 | S4L1D-F41 | 3310x1150x1950 | 3900
| 高达560 gf | 448 | 560 | 2506C-E15TAG3 | 495 | 6 | 137*171 | 15.2 | 105 | S5L1D-C41 | 3380x1150x1950 | 3980
| 高达625gf | 500 | 625 | 2806A-e18标签2 | 543 | 6 | 145*183 | 18.1 | 116 | S5L1D-D41 | 3450x1300x2100 | 4700
| 高达688gf | 550 | 688 | 2806A-e18标签3 | 592 | 6 | 145*183 | 18.1 | 128 | S5L1D-E41 | 3450x1300x2100 | 4700
| 1000gf以上 | 800 | 1000 | 4008标签2 | 842 | 8.V | 160*190 | 30.561 | 186 | S6L1D-D41 | 4760x1980x2330 | 7300
| 上限1250gf | 1000 | 1250 | 4012-46TWG2A | 1055 | 12.V | 160*190 | 45.842 | 233 | S6L1D-F41 | 4900x1860x2350 | 9200
| 高达1500gf | 1200 | 1500 | 4012-46标签2a | 1331 | 12.V | 160*190 | 45.842 | 275 | S6L1D-H41 | 4900x1860x2350 | 9500
优点和功能
| Perkins发电机标准供货范围
| 引擎 | 全新Perkins柴油发动机，1500rpm/1800rpm，4冲程，水冷
| 交流发电机 | 全新无刷交流发电机，单轴承，IP23，H绝缘等级
| 基架 | 重型钢基架
| 散热器 | 防腐50度散热器
| 控制面板 | 具有超速和欠速、低/高电池电压等保护功能的控制面板。发电机电压过低/过高。机油压力低、发动机温度高、充油失败等。
| 断路器 | 3极/4极DELIXI/CHNT/ABB/SCHEIDER
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 12/24V免维护电池
| 燃油箱 | 标准8小时基础油箱/定制油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| 操作 国家供应范围
| 发电机组 | 引擎 | 交流发电机
| •基础油箱 •外部日用油箱 •静音顶棚/拖车 •燃油液位传感器/冷却液液位传感器 | •热水器 •润滑油加热器 •50℃-55℃散热器 •排油泵 | •绕组温度传感器 •PMG • 防冷凝加热器
| 控制系统 | 断路器 | 备件
| •自动转换开关 •远程控制和监控 •同步面板 | •ABB •施耐德 | •额外的空气、机油和燃油滤清器 •工具箱
| 开放式框架类型 发电机组 发动机：Perkins（原美国、英国、中国、印度） 12V和24V直流起动器 冷却散热器和风扇 交流发电机：斯坦福德、利莱森玛、西门子 具有低油压、高水温等保护功能的控制面板。 带软管的排气消声器 手动油底壳排放阀 带电缆的免维护型电池 |
| 沉默型 发电机组 易于维护，带可锁服务门 不锈钢锁和铰链防潮。 定制容量的集成钢基油箱 带观察窗和安全检修门的控制面板。 远程监控系统 充足的空气；我们的设计保证了发电机的长期稳定运行。 安装在发电机顶盖上的紧急停止按钮 |
帕金斯：帕金斯发动机有限公司是一家全球领先的发动机制造商，生产高品质的柴油发动机。Perkins成立于1932年，拥有丰富的历史，不断进行研究、开发和创新。几十年来，珀金斯已成为世界领先的发动机制造商之一。Perkins总部位于英国，在中国、英国、美国和印度都有制造基地。每年生产400000台；
到目前为止，它已为世界提供了1500万台功率范围为4kw至1940KW的发电机组；该公司在英国曼彻斯特和新加坡设立了两个零件配送中心，在全球设有3500多个服务网点，为全球客户提供不间断的服务。作为世界著名的劳斯莱斯制造商，珀金斯致力于产品质量、环境和经济。严格执行ISO9001和ISO14001标准。该产品具有高排放标准、高经济性、高稳定性和高可靠性的特点。
2008年，珀金斯在无锡开设了工厂，生产一系列发动机，包括403、404、1104和1106系列。这些发动机出口到世界各地。珀金斯柴油发电机广泛应用于电信、数据中心、军事、采矿业、工厂、建筑和基础设施
Perkins 400系列发电机组优势
✅紧凑型设计，功率范围为5至37 kVA，符合最新的欧盟和美国环保署排放标准。
✅400系列50/60 Hz可切换/变速发动机
✅ 密集的电力覆盖。预燃室和高压缩比，实现高热效率
✅一流的低噪音水平
✅配备电热塞，冷启动能力强
✅可选电子速度控制
✅易于维护，运营成本低
Perkins 1100系列发电机组优势
✅为不同市场提供多种优化的动力总成选项，从30到206 kVA不等，符合欧盟第5阶段和美国Tier 3和4排放标准。
✅排量范围为3.3至7升，配备直列式3、4或6缸。
✅自然吸气、涡轮增压和涡轮增压中冷。
✅同级别中最紧凑的发动机，确保易于安装。
✅许多共享组件简化了装配并减少了库存。
✅可用的配置包括机械、电子速度控制和电子燃油喷射，以满足各种需求。
✅1200系列采用两级涡轮增压技术，以提高功率密度。
✅无衬里设计。
✅提供满足高排放标准的后处理配置。
Perkins 1500系列发电机组优势
✅功率范围为200-300kVA。
✅8.8升直列6缸排量
✅50/60 Hz可切换发动机操作最大限度地提高了OEM库存灵活性
✅ADEM 4电子燃油喷射控制系统，可通过CANBUS J1939轻松控制
✅HEUI燃油系统，经过全球柴油验证
✅优化高空功率降低：在40°C下2000米处功率降低仅为4%
✅首次负载能力达到91%
Perkins 2000系列发电机组优势
✅重型发动机，范围从350-700kVA，2000F/J型号符合T4F/EU第五阶段排放标准。
✅13/15/18升排量，直列6缸
✅电控单体泵燃油系统
✅可靠的MEUI系统，实现超过2000巴的注射压力
✅喷油器利用e-trim编码进行精确的燃油控制。
Perkins 4000系列发电机组优势
✅750至2500 kVA的重型发动机
✅23至61升直列6缸和8缸V型12缸和16缸发动机
✅电子速度控制确保快速的负载响应和低油耗
✅采用众多通用组件，便于维护
✅50 Hz/60 Hz开关可满足多样化的市场需求
✅燃油泵喷嘴系统消除了高压油管，提高了系统可靠性
✅各种冷却系统（TAG、TWG、TRG）满足不同的应用要求
✅12缸和16缸V型发动机的单侧起动可改善排放、烟雾水平、发动机响应并降低油耗
快速入门指南下载
相关产品
SDEC柴油发电机
五十铃柴油发电机
潍柴柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
