URL: https://www.uleengen.com/zh/sdec-series-diesel-generator/
Accessed: 2026-11-13

中国SDEC柴油发电机组
+8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品
发动机发电机
康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构
开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围
10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机
康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器
康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜
ATS机柜
同步柜
定制产品
中压/高压发电机
灯塔
案例
服务
关于我们
新闻
公司新闻
行业新闻
联系
家
产品
发动机发电机
康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构
开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围
10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机
康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器
康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜
ATS机柜
同步柜
定制产品
中压/高压发电机
灯塔
案例
服务
关于我们
新闻
公司新闻
行业新闻
联系
家
产品
发动机发电机 SDEC柴油发电机
SDEC柴油发电机
SDEC上海柴油发电机组，功率范围为15KVA至1875KVA
采用原装SDEC全新柴油发动机。
全新无刷自励交流发电机。
重型钢基架，带8-24小时运行的油箱。
发动机/交流发电机和基架之间的减震器
包括ACB/ATS
类型：静音型、开放型、移动拖车型、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
符合CE ISO8528国家标准和ISO9001质量标准。
每台发电机组都要经过全面的测试程序，包括50%负载、75%负载、100%负载、110%负载以及所有控制和安全停机功能的检查；
留言
查看宣传册
规格
优点和功能
相关产品
规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重 （kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| 50美元 | 50 | 63 | SC4H95D2 | 62 | 4 | 105*124 | 4.3 | 11.7 | 224E | 2300X850X1350 | 1350
| 80美元 | 80 | 100 | SC4H140D2 | 95 | 4 | 105*124 | 4.3 | 18.7 | 274C | 2700X900X1650 | 2100
| 100美元 | 100 | 125 | SC4H180D2 | 120 | 4 | 105*124 | 4.3 | 23.4 | 274人 | 2700X900X1650 | 2150
| 120美元 | 120 | 150 | SC7H205D2 | 138 | 6 | 105*124 | 6.5 | 28.1 | 274F | 2700X900X1650 | 2050
| 150美元 | 150 | 188 | SC7H250D2 | 168 | 6 | 105*124 | 6.5 | 35 | 274克 | 2800X900X1750 | 2300
| 200美元 | 200 | 250 | SC9D340D2 | 228 | 6 | 114*144 | 8.8 | 46 | 274K | 2860X1100X1760 | 2700
| 250美元 | 250 | 313 | SC12E420D2 | 280 | 6 | 128*153 | 11.8 | 58 | 4秒 | 2860X1140X1760 | 3400
| 300gf美元 | 300 | 375 | SC12E480D2 | 323 | 6 | 128*153 | 11.8 | 70 | 4F | 3140X1360X1960 | 3850
| 360美元 | 360 | 450 | SC25G610D2 | 405 | 12 | 135*150 | 25.8 | 84 | 5C | 3420X1600X1900 | 4600
| 400美元 | 400 | 500 | SC25G690D2 | 459 | 12 | 135*150 | 25.8 | 93 | 5天 | 3420X1600X1900 | 4700
| 500美元 | 500 | 625 | SC27G830D2 | 565 | 12 | 135*155 | 26.6 | 117 | 5FS | 3420X1600X1900 | 5000
| 600美元 | 600 | 750 | SC33W990D2 | 660 | 6 | 180*215 | 32.8 | 140 | 6B | 3750X1700X1960 | 6300
| 800美元 | 800 | 1000 | 6wtaa35g31 | 882 | 6 | 186*215 | 35.0 | 186 | 6E | 4300X1750X2350 | 6900
| 美国1000gf | 1000 | 1250 | 6WTAA35 G311 | 1118 | 6 | 186*215 | 35.0 | 233 | 6J | 4300X1750X2350 | 7400
| 1200美元 | 1200 | 1500 | 12公斤58克35 | 1420 | 12 | 170*210 | 57.2 | 280 | 6J | 4750X1800X2550 | 11400
优点和功能
| SDEC柴油发电机标准供货范围
| 引擎 | 全新1500rpm/1800rpm SDEC柴油发动机
| 交流发电机 | 全新无刷交流发电机，单轴承，IP23，H绝缘等级
| 基架 | 重型钢制基架，带燃油液位计和电子液位传感器
| 散热器 | 防腐散热器
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 12/24V电池
| 燃油箱 | 平均8小时基础油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| SDEC发电机组的可选配置
| 1：自动转换开关 | 2:ABB和施耐德断路器
| 3：热水器 | 4：润滑油加热器
| 5:50℃-55℃散热器 | 6：燃油液位传感器
| 7：冷却液液位低传感器 | 8：额外的机油和燃油滤清器
| 9：外部日用油箱 | 10：油水分离器
| 11：控制器选项：DSE6020、DSE7320、DSE8610、IL-NT AMF20、IC-NT SPtM、IC-NT-MINT、IG-NT-GC
SDEC柴油发电机配置
| | | | |
| 日用油柜 | | 定制油箱 | | 冷却液加热器
| | | | |
| 油汀 | | 自动跟踪系统 | | ATS机柜
| | | | |
| ATS机柜 | | 同步控制柜 | | 电池充电器
| | | | |
| 寂静的树冠 | | 预告片 | | 集装箱顶棚
上海新动力汽车技术有限公司（原有限公司）是中国三大柴油机制造商之一，成立于1947年，现隶属于上海汽车股份有限公司。1993年改制为国有控股公司，是我们极力推荐的品牌之一。作为一家拥有数十年发动机制造经验的国有企业，SDEC生产的发动机可与康明斯相媲美；QSB和8.3和8.9L系列型号。他们的发动机以可靠的质量、良好的性能和有竞争力的价格而闻名。
相关产品
潍柴柴油发电机
玉柴柴油发电机
珀金斯柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们：
+8615095247272
Send an E-mail:
sales@uleengen.com
elaine@uleengen.com
wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
