URL: https://www.uleengen.com/yangdong-series-diesel-generator/
Accessed: 2026-11-13

10- 60KVA super silent diesel generators YTO Yangdong genset
+8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products
Generator by Engine
Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure
open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range
10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator
Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator
Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet
ATS cabinet
Synchronization cabinet
Customized Products
Medium/High voltage generators
Light tower
Case
Service
About Us
News
Company News
Industry News
contact
Home
products
Generator by Engine
Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure
open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range
10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator
Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator
Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet
ATS cabinet
Synchronization cabinet
Customized Products
Medium/High voltage generators
Light tower
Case
Service
About Us
News
Company News
Industry News
contact
Home
Products
Generator by Engine Yangdong Diesel Generator
Yangdong Diesel Generator
China Yangdong diesel generator with power ranging from 10KVA to 100KVA
Powered by Yangdong brand new diesel engine.
Brand new brushless single bearing alternator.
Common base frame with 8-24 hours operation fuel tank.
Low noise level 68-75dBA at 7 meters.
Vibration damper between engine/alternator and base frame
Main line circuit breaker/Automatic transfer switch.
Optional Controller brands: UK Deepsea, Czech ComAp, CN Smartgen etc.
Type: Silent type, Open type, mobile trailer type, containerized type
Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
Phase: 3 Phase, Single Phase
Full range protect function and alarm shutdown feature
Comply with CE ISO8528 national standard and ISO9001 quality standard.
Leave a message
View brochure
Specifications
Benefits & Features
related product
Specifications
-50HZ Yangdong diesel generator specification
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UY10GFS | 8 | 10 | YD380D | 10 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700
| UY12GFS | 10 | 12.5 | YD385D | 11 | 3 | 85*90 | 1.532 | 2.3 | 164C | 1860x850x1200 | 700
| UY15GFS | 12 | 15 | YD480G | 14 | 4 | 80*90 | 1.809 | 2.8 | 164D | 1950x900x1300 | 720
| UY20GFS | 16 | 20 | YSD490D | 21 | 4 | 90*100 | 2.54 | 3.7 | 164D | 2200x950x1200 | 800
| UY25GFS | 20 | 25 | Y490D | 24 | 4 | 90*105 | 2.67 | 4.7 | 184EF | 2200x950x1200 | 800
| UY30GFS | 24 | 30 | Y495D | 27 | 4 | 95*105 | 2.977 | 5.6 | 184G | 2200x950x1250 | 850
| UY38GFS | 30 | 37.5 | Y4102D | 33 | 4 | 102*118 | 3.875 | 7.0 | 184H | 2300x950x1300 | 880
| UY50GFS | 40 | 50 | Y4102ZLD | 48 | 4 | 102*118 | 3.875 | 9.3 | 224D | 2300x950x1300 | 890
| UY62GFS | 50 | 62.5 | Y4105ZLD | 55 | 4 | 105*118 | 4.1 | 11.7 | 224E | 2300x950x1300 | 900
-60HZ Yangdong diesel generator specification
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size silent type(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UY10GFS | 8 | 10 | YD380D | 12 | 3 | 80*90 | 1.357 | 1.9 | 164A | 1860x850x1200 | 700
| UY12GFS | 10 | 12.5 | YD380D | 12 | 3 | 80*90 | 1.357 | 1.9 | 164B | 1860x850x1200 | 700
| UY15GFS | 12 | 15 | YD480G | 16 | 4 | 80*90 | 1.809 | 2.8 | 164C | 1950x900x1300 | 720
| UY20GFS | 16 | 20 | YND485D | 20 | 4 | 85*95 | 2.156 | 3.7 | 164D | 2200x950x1200 | 800
| UY25GFS | 20 | 25 | YSD490D | 25 | 4 | 90*100 | 2.54 | 4.7 | 184ES | 2200x950x1200 | 800
| UY30GFS | 24 | 30 | Y490D | 28 | 4 | 90*105 | 2.64 | 5.6 | 184E | 2200x950x1250 | 850
| UY38GFS | 30 | 37.5 | Y4100D | 36 | 4 | 100*118 | 3.707 | 7.0 | 184G | 2300x950x1300 | 880
| UY50GFS | 40 | 50 | Y4105D | 45 | 4 | 105*118 | 4.1 | 9.3 | 184J | 2300x950x1300 | 890
| UY62GFS | 50 | 62.5 | Y4105ZLD | 60 | 4 | 105*118 | 4.1 | 11.7 | 224D | 2300x950x1300 | 900
Benefits & Features
| YTO Yangdong diesel generator description
| Frequency | 50Hz/60HZ
| Diesel engine | Yangdong engine
| Alternator | Stamford, Marathon, Leroy Somer,Mecc Alte and reliable China alternator
| Controller | Smartgen HGM6120, HGM6110, HGM410, HGM420
| Circuit Breaker | DELIXI / CHNT
| Type | Open / Silent type / Trailer type
| Fuel Tank | Customized Base Fuel Tank
| Standard Supply Scope
| Engine | Brand-new Yangdong engine, speed 1500rpm/1800rpm, 4 stroke, water cooled
| Alternator | Brand new brushless alternator,Single bearing, IP22 IP23, H insulation class
| Base Frame | Steel base frame with fuel tank
| Radiator | 40℃/50℃ anti-corrosion radiator
| Control panel | Control panel with protection function such as Over and Under Speed, Low Battery Volt. Under / Over Generator Voltage. Low Oil Pressure, High engine temperature, Charge fail, etc.
| Vibration Damper | Vibration damper between Engine/Alternator and base frame
| Silencer | Industrial silencer with flexible bellow and elbow
| Filters | Air filter,Oil filter and Fuel filter
| Battery | 12/24V free maintenance battery with cables
| Fuel Tank | Standard 8 hours base fuel tank
| Tool Kits & Manuals | Standard tool kits and complete operation/maintenance/manuals
Yangdong silent generators from 8kW to 50 kW .
✅ Acoustic Enclosures: Sound-dampening materials that absorb noise.
✅ Low-RPM Engines: Often run at 1500 RPM (for 50Hz) instead of 3000 RPM, reducing mechanical noise.
✅ Advanced Mufflers: Special exhaust systems to dampen exhaust noise.
✅ Vibration Isolation: Mounts that prevent engine vibration from translating into audible structure-borne noise.
✅They usually operate between 68 -7 5 decibels (dB) at a measured distance (e.g., 7 meters), which is comparable to a normal conversation.
The application of small silent diesel generators
1. Recreational and Residential
Camping and Overlanding: Powering fridges, lighting, small appliances, and charging devices in RVs, camper vans, and off-grid campsites. Their quiet operation is crucial for not disturbing the peace of nature or other campers.
Outdoor Events: Providing power for TVs, sound systems, blenders, and grills at sporting events and parties. Silence is key for social enjoyment.
Backup Power for Homes: During power outages, the generators supply reliable power for the consumers like refrigerators, freezers, well pumps, heating systems, and some lighting. Their fuel efficiency allows for longer runtimes than gasoline equivalents.
2. Professional and Commercial
Construction Sites: Powering professional tools (saws, drills, grinders), temporary lighting, and site offices. Diesel is safer (less flammable than gasoline) and more readily available on large sites. The silent feature is often a requirement for sites in urban or noise-sensitive areas to comply with local ordinances.
Telecommunications: Powering remote cell towers, transmission equipment, and providing backup for critical communication infrastructure. Diesel’s long shelf life is a major advantage.
Agriculture: Powering electric fences, water pumps, and equipment in remote fields or barns.
3. Industrial and Critical Infrastructure
Emergency Backup for enterprises: For small-to-medium enterprises, a silent diesel generator can backup servers, POS systems, security systems, and critical machinery, preventing data loss and financial damage during an outage.
4. Public Sector and Emergency Services
Disaster Relief and Emergency Response: Used by agencies like FEMA, the Red Cross, and emergency services to power mobile command centers, field hospitals, triage tents, and lighting at disaster sites. Their silent operation reduces the overall chaos of an emergency environment.
Public Events: Powering sound systems, lighting, and vendor stalls at festivals, markets, and outdoor concerts where noise pollution is a concern for surrounding communities.
Yangdong Co., Ltd., commonly known as Yangdong, is a leading engine manufacturer based in China. Established in 1956, Yangdong has grown into a reputable company known for its reliable engines, technological innovation, and commitment to customer satisfaction. It is a manufacturer specializing in the production of small-cylinder diesel engines with cylinder diameters ranging from 80mm to 110mm and power ranging from 15kW to 105kW. It has the ability to independently develop and mass-produce diesel engines, and is widely used in domestic agricultural machinery, engineering machinery, generator sets and other industries. The company’s products have obtained the National Non-Road III Product Type Approval Certificate for Diesel Engines from the Ministry of Environmental Protection and the Agricultural Technology Promotion License from the Ministry of Agriculture. Some of its products have passed the U.S. EPA environmental certification, the EU emission certification, and the National Non-Road IV emission certification. The company is currently one of the main suppliers of diesel engines in the non-road field.
Quick Start Guide download
related product
Ricardo Diesel Generator
MTU Diesel Generator
FAW Diesel Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us:
+8615095247272
Send an E-mail:
sales@uleengen.com
elaine@uleengen.com
wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
