URL: https://www.uleengen.com/yuchai-series-diesel-generator/
Accessed: 2026-11-13

Yuchai Diesel Generator set genset +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Generator by Engine Yuchai Diesel Generator
Yuchai Diesel Generator
Yuchai power diesel generator set with power range from 30KW to 3000 KW
Powered by Yuchai brand new diesel engine.
Brand new brushless copper wire single bearing alternator.
Heavy-duty steel base frame with 8-24 hours operation fuel tank, with forklift slot.
Low noise level 75dBA at 7 meters.
Vibration damper between engine/alternator and base frame
Main line circuit breaker MCB/Automatic transfer switch.
Type: Silent type, Open type, mobile trailer type, containerized type
Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
Phase: 3 Phase, Single Phase
Full range protect function and alarm shutdown feature
Comply with CE ISO8528 national standard and ISO9001 quality standard.
Leave a message View brochure
Specifications
Benefits & Features
related product
Specifications
-50HZ Yuchai diesel generator specification
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/hr) | Model
| UY38GF | 30 | 38 | YC4D60-D21 | 40 | 4.L | 108×115 | 4.21 | 6.9 | 184H | 1800x750x1200 | 920
| UY50GF | 40 | 50 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 9.4 | 224D | 1800x750x1200 | 950
| UY63GF | 50 | 63 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 11.7 | 224E | 1800x700x1200 | 980
| UY75GF | 60 | 75 | YC4A100Z-D20 | 70 | 4.L | 108×132 | 4.84 | 14 | 224F | 1800x700x1200 | 1000
| UY100GF | 80 | 100 | YC4A140L-D20 | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250
| UY125GF | 100 | 125 | YC4A180L-D20 | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274DD | 2300x800x1300 | 1500
| UY150GF | 120 | 150 | YC6B205L-D20 | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600
| UY188GF | 150 | 188 | YC6A245L-D21 | 165 | 6.L | 108×132 | 7.25 | 35 | 274G | 2400x970x1500 | 2100
| UY200GF | 160 | 200 | YC6A275-D30 | 185 | 6.L | 108×132 | 7.25 | 37 | 274H | 2400x970x1500 | 2140
| UY250GF | 200 | 250 | YC6M350L-D20 | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750
| UY313GF | 250 | 313 | YC6MK420L-D20 | 281 | 6.L | 123×145 | 10.338 | 58 | 4ES | 3200x1150x1750 | 3000
| UY375GF | 300 | 375 | YC6MJ500L-D21 | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100
| UY450GF | 360 | 450 | YC6T600L-D22 | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900
| UY500GF | 400 | 500 | YC6T660L-D20 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000
| UY625GF | 500 | 625 | YC6TD840-D31 | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x2130 | 4500
| UY750GF | 600 | 750 | YC6TD1000-D30 | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500
| UY800GF | 640 | 800 | YC6C1070-D31 | 715 | 6.L | 200×210 | 39.58 | 149 | TCU368H | 4500x1800x2500 | 7500
| UY1000GF | 800 | 1000 | YC6C1320-D31 | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500
| UY1250GF | 1000 | 1250 | YC6C1660-D30 | 1110 | 6.L | 200×210 | 39.58 | 234 | TCU428E | 5000x2000x2500 | 9800
| UY1500GF | 1200 | 1500 | YC12VTD2000-D30 | 1345 | 12.V | 152×180 | 39.2 | 280 | TCU428G | 5300x2080x2500 | 10000
| UY1650GF | 1320 | 1650 | YC16VTD2270-D30 | 1520 | 16.V | 152×180 | 52.26 | 308 | TCU468B | 5500x2180x2550 | 11000
| UY1875GF | 1500 | 1875 | YC16VTD2510-D30 | 1680 | 16.V | 152×180 | 52.26 | 350 | TCU468C | 5600x2280x2600 | 12000
| UY2500GF | 2000 | 2500 | YC16VC3300-D31 | 2205 | 16.V | 200×210 | 105.56 | 467 | TCU468G | 7350x2670x2950 | 17000
| UY3000GF | 2400 | 3000 | YC16VC4000-D31 | 2673 | 16.V | 200×210 | 105.56 | 560 | TCU528C | 7350x2670x2950 | 17500
| UY3750GF | 3000 | 3750 | YC16VC4900-D30 | 3280 | 16.V | 200×210 | 105.56 | 700 | TCU568D | 7350x2670x2950 | 17800
-60HZ Yuchai diesel generator specification
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UY35GF | 28 | 35 | YC4D65-D20 | 44 | 4 | 108*115 | 4.214 | 6.5 | 184F | 1800x750x1200 | 920
| UY50GF | 40 | 50 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950
| UY60GF | 48 | 60 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950
| UY75GF | 60 | 75 | YC4D100Z-D20 | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950
| UY100GF | 80 | 100 | YC6B130Z-D20 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224G | 2300x830x1300 | 1600
| UY125GF | 100 | 125 | YC6B160Z-D20 | 107 | 6 | 108*125 | 6.871 | 23 | 274D | 2300x830x1300 | 1600
| UY150GF | 120 | 150 | YC6B210L-D20 | 140 | 6 | 108*125 | 6.871 | 28 | 274ES | 2300x830x1300 | 1600
| UY180GF | 144 | 180 | YC6A245L-D20 | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100
| UY250GF | 200 | 250 | YC6MK360L-D20 | 240 | 6 | 123*145 | 10.338 | 47 | 274H | 3200x1150x1750 | 3000
| UY300GF | 240 | 300 | YC6MK420L-D20 | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000
| UY375GF | 300 | 375 | YC6MJ515L-D22 | 334 | 6 | 131*145 | 11.726 | 70 | 4ES | 3200x1200x1750 | 3100
| UY500GF | 400 | 500 | YC6T660L-D21 | 441 | 6 | 145*165 | 16.35 | 93 | 4G | 3500x1450x1970 | 4000
| UY625GF | 500 | 625 | YC6TD840-D32 | 561 | 6 | 152*180 | 19.598 | 116 | 5ES | 3630x1480x2130 | 4500
| UY750GF | 600 | 750 | YC6TD1020-D32 | 680 | 6 | 152*180 | 19.598 | 140 | 5FS | 4500x1800x2500 | 4700
| UY800GF | 640 | 800 | YC6TH1070-D33 | 715 | 6 | 175*195 | 28.14 | 149 | 5F | 4650x1850x2550 | 6200
| UY900GF | 720 | 900 | YC6TH1220-D33 | 815 | 6 | 175*195 | 28.14 | 168 | 6C | 4650x1850x2550 | 6300
| UY1000GF | 800 | 1000 | YC6TH1350-D33 | 900 | 6 | 175*195 | 28.14 | 186 | 6D | 4650x1850x2550 | 6500
| UY1250GF | 1000 | 1250 | YC12VTD1680-D32 | 1120 | 12 | 152*180 | 39.2 | 233 | 6F | 5000x2150x2600 | 9100
| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | 1380 | 12 | 152*180 | 39.2 | 280 | 6J | 5000x2150x2600 | 9400
| UY1650GF | 1320 | 1650 | YC16VTD2270-D32 | 1520 | 16 | 152*180 | 52.26 | 308 | 7C | 5300x2150x2950 | 11000
| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | 1680 | 16 | 152*180 | 52.26 | 350 | 7D | 5500x2180x2550 | 11700
Benefits & Features
| Standard Supply Scope
| Engine | Brand-new Yuchai engine 1500rpm/1800rpm
| Alternator | Brand new brushless alternator,Single bearing, IP22 IP23, H insulation class
| Base Frame | Heavy duty steel base frame
| Radiator | Anti corrosion 50 deg radiator for better cooling
| Control panel | digital AMF Control panel with protection function
| Vibration Damper | Vibration damper between Engine/Alternator and base frame
| Silencer | Industrial silencer with flexible bellow and elbow
| Filters | Air filter,Oil filter and Fuel filter
| Battery | 12/24V free maintenance batteries
| Fuel Tank | Standard 8 hours base fuel tank / Customized fuel tank
| Tool Kits & Manuals | Standard tool kits and complete operation/maintenance/manuals
| Op tional supply scope
| Genset | Engine | Alternator
| • Base fuel tank • External daily fuel tank • Silent canopy/Trailer • Fuel level sensor/Coolant level sensor | • Water Heater • Lub-oil Heater • 50℃-55℃ Radiator • Oil drain pump | • Temperature sensor for winding • PMG • Anti condensation heater
| Control system | Breaker | Spare parts
| • Automatic Transfer Switch • Remote control and monitor • Synchronization panel | • ABB • Schneider | • Extra air, oil and fuel filters • Tool box
Yuchai diesel generator Applications:
Residential Backup | Hospitals | Supermarket | Commercial Buildings | Telecom Stations | Emergency Power Supply | Poultry farm | Factory | Construction and infrastructure | Mining industry | Schools | Restaurant…
| | | | |
| Generators for hotel | Generators for mining and quarry | Generator for outdoor construction | Generator for restaurant | Generator for hospital
| | | | |
| Generator for factory | Generator for train station | Generator for resort area | Generator for the shopping mall | Generators for school
Yuchai is a prominent Chinese manufacturer of diesel engines since 1951. They offer a wide range of products suitable for various applications, including standby, prime, and continuous power generation. Yuchai as one of the top three diesel engine brands in China, has large range of power from 20kVA to 3750kva with reliable quality include YC4D, YC4A, YC6A, YC6MK, YC6MJ,YC6K, YC6T, YC6TC, YC6TD, YC6TH, YC6C, YC12VTD, YC12VC, YC16VTD, YC16VC, YC20VTD series.
Yuchai engine Design advantages:
(1) Adopting the world’s advanced 4-valve structure and mid-mounted fuel injector, the oil and gas are more fully mixed.
(2) Adopt international advanced electronic injection technology, high injection pressure, full combustion, high power density and light weight.
(3) The mature supercharging and intercooling technology ensures sufficient air intake under various load conditions and wide economic fuel consumption area.
(4) Reticulated rib structure cylinder block, alloy forged crankshaft, vermicular graphite cast iron cylinder head to ensure product quality.
(5) The Yuchai engine is calibrated for plateau and alpine regions, and is suitable for use in high-altitude areas.
(6) Yuchai’s entire series of engines purchased EFI technology, which is easy to start the engine, has a good response time for sudden addition and sudden reduction, and meets the national regulation T3 emission.
(7) Plate type oil cooler, high heat exchange efficiency, the engine is not easy to be high temperature.
(8) Cast oil pan, vermicular graphite cast iron cylinder head, alloy cylinder block, prolong engine life.
(9) Integral forged steel crankshaft, light weight and high strength
(10) There is only one exhaust main pipe, which is convenient for layout and installation, especially for indoor space.
How to choose the diesel?
| diesel fuel spec | atmospheric temperature
| 5# | ＞8℃
| 0# | ＋4 ℃ ~＋8 ℃
| －10# | － 5℃~＋ 4 ℃
| －20# | －14℃~－ 5 ℃
| －35# | －29℃~－ 14 ℃
| －50# | －44℃~－ 29 ℃
Quick Start Guide download
related product
Yuchai Diesel Generator
Weichai Diesel Generator
Perkins Diesel Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
