URL: https://www.uleengen.com/mtu-series-diesel-generator/
Accessed: 2026-11-13

MTU Diesel Generator set +8615095247272
sales@uleengen.com
EN
EN
RU
ES
FR
AR
ZH
EN
EN
RU
ES
FR
AR
ZH
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home
products Generator by Engine Cummins Generator
Perkins Generator
Deutz Generator
Isuzu Generator
MTU Generator
Weichai Generator
Yuchai Generator
SDEC Generator
Yangdong Generator
FAW Generator
Weifang engine Generator
Generator by Structure open type generator set
silent type generator set
Mobile trailer type generator set
containerized type generator set
Generator by Power Range 10KVA - 50KVA
50KVA - 100KVA
100KVA - 200KVA
200KVA - 500KVA
500KVA - 1000KVA
1000KVA-3750KVA
Marine Generator Cummins series marine generator
Weichai series marine generator
Yuchai series marine generator
Gas Generator Cummins Series Gas Generator
Ricardo Series Gas Generator
Weichai Series Gas Generator
Yuchai Series Gas Generator
Generator Control Cabinet ATS cabinet
Synchronization cabinet
Customized Products Medium/High voltage generators
Light tower
Case
Service
About Us
News Company News
Industry News
contact
Home Products Generator by Engine MTU Diesel Generator
MTU Diesel Generator
MTU diesel generator with power ranging from 1000KW to 2500KW
Powered by MTU brand new diesel engine.
Brand new brushless alternators Stamford, Leroy Somer, Marathon, Mecc alte…
Heavy-duty steel base frame.
Vibration damper between engine/alternator and base frame
Main line circuit breaker/Automatic transfer switch.
Optional Controller brands: UK Deepsea, Czech ComAp, CN Smartgen etc.
Type: Open type, containerized type
Voltage: 220/127V, 380/220V, 400/230V, 415/240V, 440/254V, 460/266V, 480/277V…
Full range protect function and alarm shutdown feature
Comply with CE ISO8528 national standard and ISO9001 quality standard.
Leave a message View brochure
Specifications
Benefits & Features
related product
Specifications
-50HZ MTU Diesel generator specification
| Genset Model | 50HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UM1250GF | 1000 | 1250 | 12V4000G23RF | 1205 | 12 | 170*210 | 57.2 | 231 | LSA50.2 M6 | 6150x2150x2400 | 12000
| UM1500GF | 1200 | 1500 | 12V4000G23F | 1420 | 12 | 170*210 | 57.2 | 277 | LSA50.2 L8 | 6150x2150x2400 | 13000
| UM1650GF | 1320 | 1650 | 12V4000G63F | 1570 | 12 | 170*210 | 57.2 | 305 | LSA50.2 VL10 | 6150x2150x2400 | 13500
| UM2000GF | 1600 | 2000 | 16V4000G23F | 1798 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S6 | 6500x2600x2500 | 17000
| UM2500GF | 2000 | 2500 | 20V4000G23F | 2200 | 20 | 170*210 | 95.4 | 462 | LSA52.3 L12 | 8300x2950x2550 | 23500
| UM2750GF | 2200 | 2750 | 20V4000G63F | 2420 | 20 | 170*210 | 95.4 | 508 | LSA52.3 UL16 | 8300x2950x2550 | 24000
-60HZ MTU Diesel Generator specification
| Genset Model | 60HZ | Diesel Engine | Alternator | Overall Size(mm) | Gross Weight(kg)
| Power(kW) | Power(kVA) | Model | Rated Power(kW) | No. of Cylinder | Bore xStroke(mm) | Displacement(L) | Rated Fuel Consumption(L/h) | Model
| UM1650GF | 1320 | 1650 | 12V4000G43S | 1520 | 12 | 170*210 | 57.2 | 305 | LSA50.2 L7 | 6150x2150x2400 | 13000
| UM1875GF | 1500 | 1875 | 12V4000G83S | 1736 | 12 | 170*210 | 76.3 | 370 | LSA50.2 L8 | 6150x2150x2400 | 13500
| UM2250GF | 1800 | 2250 | 16V4000G43S | 2020 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S5 | 6500x2600x2500 | 17000
| UM2500GF | 2000 | 2500 | 16V4000G83S | 2280 | 16 | 170*210 | 95.4 | 462 | LSA52.3 S6 | 6500x2600x2500 | 23500
| UM3125GF | 2500 | 3125 | 20V4000G83S | 2740 | 20 | 170*210 | 95.4 | 508 | LSA52.3 L12 | 8300x2950x2550 | 24000
Benefits & Features
| Description
| Frequency | 50Hz/60HZ
| Diesel engine | MTU
| Alternator | Stamford, Marathon, Leroy Somer,Mecc Alte and reliable China alternator
| Controller | Smartgen HGM6120, HGM6110, HGM9510 Deepsea DSE7320, DSE7420, DSE6120, DSE6020, DSE8610 ComAp IL4AMF8, IL4AMF9, IL4AMF20, IL4AMF25, IL4MRS16, IG4200
| Circuit Breaker | DELIXI / CHNT / ABB / SCHNEIDER
| Type | Open / Silent type / Containerized type
| Fuel Tank | <550KW, Base Fuel Tank ≥550kw, External Daily Fuel Tank/ Customized Fuel Tank
| Standard Supply Scope
| Engine | Brand-new engine
| Alternator | Brand new brushless alternator,Single bearing, IP22 IP23, H insulation class
| Base Frame | Heavy duty steel base frame
| Radiator | 40℃/50℃ for open type, 50℃for soundproof type
| Control panel | Control panel with protection function such as Over and Under Speed, Low/ High Battery Volt. Under / Over Generator Voltage. Low Oil Pressure, High engine temperature, Charge fail, etc.
| Vibration Damper | Vibration damper between Engine/Alternator and base frame
| Silencer | Industrial silencer with flexible bellow and elbow
| Filters | Air filter,Oil filter and Fuel filter
| Battery | 24V free maintenance batteries
| Fuel Tank | Standard 8 hours base fuel tank
| Tool Kits & Manuals | Standard tool kits and complete operation/maintenance/manuals
| Op tional supply scope
| Genset | Engine | Alternator
| • Base fuel tank • External daily fuel tank • Silent canopy/Trailer • Fuel level sensor/Coolant level sensor | • Water Heater • Lub-oil Heater • 50℃-55℃ Radiator • Oil drain pump | • Temperature sensor for winding • PMG • Anti condensation heater
| Control system | Breaker | Spare parts
| • Automatic Transfer Switch • Remote control and monitor • Synchronization panel | • ABB • Schneider | • Extra air, oil and fuel filters • Tool box
MTU
As a supplier of engines for land, water, and rail propulsion systems, as well as power generation equipment, MTU enjoys a global reputation for its leading technology, highly reliable products, and first-class after-sales service. MTU is renowned for its high output power, high efficiency, compact size, and durability. However, high prices have historically limited MTU’s products to key applications such as warships, tanks, nuclear power plants, transport ships, etc. MTU Yuchai Power Co. Ltd. was founded in February 2017 – a joint venture between MTU and Guangxi Yuchai Machinery Company Ltd. MTU is a wholly owned subsidiary af Rolls-Royce Power Systems, is one of the most famous off-road high-power engine manufacturers, which has more than 100 years of professional knowledge and experience in manufacturing large engines. The quality and performance of MTU products are world-class. Guangxi Yuchai Machinery Company Ltd is a coresubsidiary of Guangxi Yuchai Machinery Group with 67 years of history, which is one of China’s top 500 enterprises, is the largest independent diesel engine manufacturer and one of internal combustion engine production bases with most complete product portfolio in China. It produces 4000 series MTU engine from 1205KW to 2509KW.
related product
Yangdong Diesel Generator
Ricardo Diesel Generator
FAW Diesel Generator
contact us
Shandong Uleen Generator Co., ltd.
Products
Generator by Engine
Generator by Structure
Generator by Power Range
Marine Generator
Gas Generator
Generator Control Cabinet
Customized Products
QUICK LINKS
About Us
Service
News
Contact
Call us: +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
© Shandong Uleen Generator Co., ltd.
Home
WhatsApp
Email
Contact
