URL: https://www.uleengen.com/zh/deutz-series-diesel-generator/
Accessed: 2026-11-13

道依茨水冷柴油发电机 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发动机发电机 道依茨柴油发电机
道依茨柴油发电机
道依茨发电机组，功率范围为30KVA至750KVA
采用原装道依茨全新柴油发动机。
耐腐蚀散热器，带皮带驱动风扇。
全新无刷铜线单轴承交流发电机。
可选交流发电机：斯坦福德、利莱森玛、马拉松、Mecc Alte、Evotec、Uleengen等。
重型钢基架，带8-24小时运行的油箱。
7米处的低噪音水平为68-75DBA。
发动机/交流发电机和基架之间的减震器
主线断路器/自动转换开关。
可选控制器品牌：英国Deepsea、捷克ComAp、CN Smartgen等。
类型：静音型、开放型、移动拖车型、集装箱式
电压：220V、380V、400V、415V、440V、460V、480V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
留言 查看宣传册
规格
优点和功能
相关产品
规格
-50HZ水冷道依茨柴油发电机
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸 （毫米） | 毛重（kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UD38GF | 30 | 38 | BFM3T | 44 | 3 | 98*105 | 3.168 | 7.1 | 184小时 | 1800x750x1250 | 625
| UD60GF | 48 | 60 | BF4M2012 | 60 | 4 | 101*126 | 4.04 | 11.3 | 224E | 1930x750x1400 | 825
| 75立方英尺 | 60 | 75 | BF4M2012C | 75 | 4 | 101*126 | 4.04 | 14.2 | 224F | 1930x750x1400 | 825
| UD100GF | 80 | 100 | BF4M1013EC | 102 | 4 | 108*130 | 4.764 | 18.8 | 274C | 2300x900x1700 | 1150
| UD125GF | 100 | 125 | BF4M1013FC | 129 | 4 | 108*130 | 4.764 | 23.6 | 274人 | 2300x900x1700 | 1200
| UD150GF | 120 | 150 | BF6M1013EC | 153 | 6 | 108*130 | 7.15 | 28.3 | 274E | 2400x1200x1780 | 1400
| UD188GF | 150 | 188 | BF6M1013FCG2 | 183 | 6 | 108*130 | 7.15 | 35.4 | 274克 | 2500x1250x1800 | 1450
| UD200GF | 160 | 200 | BF6M1013FCG3 | 201 | 6 | 108*130 | 7.15 | 37.8 | 274小时 | 2500x1250x1800 | 1450
| UD225GF | 180 | 225 | BF6M1015-LA GA | 208 | 6.V | 132*145 | 11.906 | 42.5 | 274J | 2700x1450x1950 | 2800
| UD250GF | 200 | 250 | BF6M1015C-LA G1A | 228 | 6.V | 132*145 | 11.906 | 47.2 | 274K | 2700x1450x1950 | 2850
| UD300GF | 240 | 300 | BF6M1015C-LA G3A | 282 | 6.V | 132*145 | 11.906 | 56.6 | 4秒 | 2700x1450x1950 | 2900
| UD350GF | 280 | 350 | BF6M1015C-LA G4 | 310 | 6.V | 132*145 | 11.906 | 66.1 | 4FS | 2700x1450x1950 | 3100
| 375立方英尺 | 300 | 375 | BF6M1015CP-LA G | 328 | 6.V | 132*145 | 11.906 | 70.8 | 4F | 2700x1450x1950 | 3100
| UD400GF | 320 | 400 | BF8M1015C-LA G1A | 388 | 8.V | 132*145 | 15.874 | 75.5 | 4克 | 3000x1500x2000 | 3300
| UD450GF | 360 | 450 | BF8M1015C-LA G2 | 403 | 8.V | 132*145 | 15.874 | 84.9 | 5C | 3100x1650x2015 | 3350
| UD500GF | 400 | 500 | BF8M1015CP-LA G2 | 448 | 8.V | 132*145 | 15.874 | 94.4 | 5天 | 3100x1650x2015 | 3350
| UD562GF | 450 | 562 | BF8M1015CP-LA G5 | 509 | 8.V | 132*145 | 15.874 | 106 | 5ES | 3200x1650x2015 | 3450
| UD700GF | 560 | 700 | HC12V132ZL-LAG1A | 600 | 12.V | 132*145 | 23.812 | 132 | 五楼 | 3600x1450x1950 | 4500
| 750立方英尺 | 600 | 750 | HC12V132ZL-LAG2A | 666 | 12.V | 132*145 | 23.812 | 141 | 6B | 3600x1450x1950 | 4500
-50HZ风冷道依茨柴油发电机组
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重 （kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程（mm） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UD15GF | 12 | 15 | F2L912 | 14 | 2 | 100*120 | 1.88 | 3.1 | 164D | 1400×800×1100 | 500
| UD20GF | 16 | 20 | F3L912 | 24 | 3 | 100*120 | 2.828 | 4.1 | 184ES | 1700×800×1100 | 700
| UD25GF | 20 | 25 | F3L912 | 24 | 3 | 100*120 | 2.828 | 5.2 | 184FS | 1700×800×1100 | 700
| UD30GF | 24 | 30 | F4L912 | 32 | 4 | 100*120 | 3.77 | 6.2 | 184克 | 1900×800×1150 | 900
| UD38GF | 30 | 37.5 | F4L913 | 34 | 4 | 102*120 | 4.086 | 7.7 | 184小时 | 2000×800×1150 | 930
| UD50GF | 40 | 50 | F6L912 | 48 | 6 | 100*120 | 5.655 | 9.8 | 224D | 2250×800×1350 | 1150
| UD60GF | 48 | 60 | f6l912吨 | 61 | 6 | 100*120 | 5.655 | 11.8 | 224E | 2250×800×1350 | 1200
| UD100GF | 80 | 100 | BF6L913 | 88 | 6 | 102*125 | 6.128 | 19.6 | 274C | 2500×800×1350 | 1450
–60HZ水冷道依茨柴油发电机组
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸开架式（mm） | 毛重 （kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UD60GF | 48 | 60 | BF4M2012 | 63 | 4 | 101*126 | 4.04 | 12 | UCI224E | 1930x750x1400 | 825
| UD90GF | 72 | 90 | BF4M2012CG1 | 79 | 4 | 101*126 | 4.04 | 18 | UCI224F | 1930x750x1400 | 825
| UD100GF | 80 | 100 | BF4M2012CG2 | 99 | 4 | 101*126 | 4.04 | 20 | UCI224G | 1930x750x1400 | 825
| UD125GF | 100 | 125 | BF4M1013ECG2 | 115 | 4 | 108*130 | 4.764 | 25 | UCI274C | 2300x900x1700 | 1150
| UD140GF | 112 | 140 | BF4M1013FC | 124 | 4 | 108*130 | 4.764 | 29 | UCI274D | 2300x900x1700 | 1200
| UD150GF | 120 | 150 | BF6M1013ECG1 | 155 | 6 | 108*130 | 7.146 | 31 | UCI274D | 2400x1200x1780 | 1400
| UD200GF | 160 | 200 | BF6M1013ECG2 | 181 | 6 | 108*130 | 7.146 | 41 | UCI274F | 2400x1200x1780 | 1400
| UD225GF | 180 | 225 | BF6M1013FCG3 | 204 | 6 | 108*130 | 7.146 | 46 | UCI274G | 2500x1250x1800 | 1450
| UD250GF | 200 | 250 | BF6M1015 LA GB | 225 | 6.V | 132*145 | 11.906 | 51 | UCI274H | 2700x1450x1950 | 2850
| UD300GF | 240 | 300 | BF6M1015C LA G2B | 279 | 6.V | 132*145 | 11.906 | 61 | UCDI274J | 2800x1450x1950 | 3100
| UD400GF | 320 | 400 | BF6M1015CP LA G2B | 351 | 6.V | 132*145 | 11.906 | 81 | HCI444ES | 2800x1450x1950 | 3200
| UD450GF | 360 | 450 | BF8M1015C-LA G1B | 408 | 8.V | 132*145 | 15.874 | 92 | HCI444E | 3000x1500x2000 | 3300
| UD500GF | 400 | 500 | BF8M1015CP-LA G2B | 470 | 8.V | 132*145 | 15.874 | 102 | HCI444F | 3100x1500x2015 | 3350
| UD560GF | 450 | 560 | BF8M1015CP-LA G3B | 500 | 8.V | 132*145 | 15.874 | 116 | HCI544C | 3100x1500x2015 | 3350
优点和功能
| 道依茨发电机组说明
| 频率 | 50Hz/60HZ
| 柴油发动机 | 道依茨
| 交流发电机 | 斯坦福德、马拉松、利莱森玛、Mecc Alte、西门子和可靠的中国交流发电机
| 断路器 | 3/4极DELIXI/CHNT/ABB/SCHEIDER
| 类型 | 开放式/静音式/拖车式/集装箱式
| 优势 | 道依茨柴油发电机，燃油节省高达5% 定制镀锌板/冷轧板隔音雨棚
| 标准供货范围
| 引擎 | 全新道依茨柴油发动机1500rpm 1800rpm
| 交流发电机 | 全新无刷交流发电机，单轴承，IP22 IP23，H绝缘等级
| 基架 | 重型钢基架
| 散热器 | 带皮带驱动风扇的耐腐蚀散热器
| 控制面板 | Smartgen/深海控制面板具有超速和欠速、低/高电池电压等保护功能。发电机电压过低/过高。机油压力低、发动机温度高、充油失败等。AMF面板、同步面板等。
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 12/24V铅酸蓄电池
| 燃油箱 | 标准8小时基础油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| 操作 国家供应范围
| 发电机组 | 引擎 | 交流发电机
| •基础油箱 •外部日用油箱 •静音顶棚/拖车 •燃油液位传感器/冷却液液位传感器 | •热水器 •润滑油加热器 •50℃-55℃散热器 •排油泵 | •绕组温度传感器 •PMG • 防冷凝加热器
| 控制系统 | 断路器 | 备件
| •自动转换开关 •远程控制和监控 •同步面板 | •ABB •施耐德 | •额外的空气、机油和燃油滤清器 •工具箱
德国道依茨（大连）发动机有限公司有限公司位于中国大连，是德国发动机制造商道依茨公司的子公司，是道依茨集团与中国合作伙伴的合资企业。该公司合并了Deutz和#8217；凭借先进的发动机技术和专业知识，以及当地的制造能力，生产专门为中国市场设计的发动机。道依茨发动机以其高质量、高性能和可靠性而闻名，广泛应用于各种行业和应用。主要包括BFM3、BF4M、BF6M系列水冷发动机。它在全世界都很受欢迎。还有风冷道依茨发动机，如F2L912、F3L912、F4L912、F4 L913、F6L912、F6L913。
道依茨柴油发电机应用
| | | | |
| 酒店发电机 | 采矿和采石场发电机 | 室外施工发电机 | 餐厅发电机 | 医院发电机
| | | | |
| 工厂发电机 | 火车站发电机 | 度假区发电机 | 购物中心发电机 | 学校发电机
快速入门指南下载
相关产品
康明斯柴油发电机
道依茨柴油发电机
五十铃柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
