URL: https://www.uleengen.com/zh/isuzu-series-diesel-generator/
Accessed: 2026-11-13

日本五十铃柴油发电机组
+8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品
发动机发电机
康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构
开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围
10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机
康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器
康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜
ATS机柜
同步柜
定制产品
中压/高压发电机
灯塔
案例
服务
关于我们
新闻
公司新闻
行业新闻
联系
家
产品
发动机发电机
康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构
开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围
10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机
康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器
康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜
ATS机柜
同步柜
定制产品
中压/高压发电机
灯塔
案例
服务
关于我们
新闻
公司新闻
行业新闻
联系
家
产品
发动机发电机 五十铃柴油发电机
五十铃柴油发电机
功率范围为20KVA至50KVA的五十铃柴油发电机组
采用原装五十铃全新柴油发动机1500rpm/1800rpm。
全新无刷单轴承交流发电机。
普通基架，带8-24小时运行的油箱。
7米处的低噪音水平为68-75dBA。
发动机/交流发电机和共用底座之间的减震器
主线断路器MCB/ATS。
类型：静音型、开放型、移动拖车型、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
符合CE ISO8528国家标准和ISO9001质量标准。
留言
查看宣传册
规格
优点和功能
相关产品
规格
-50HZ五十铃发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型（mm） | 毛重（kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UI20GF | 16 | 20 | JE493DB-04 | 21 | 4 | 93×102 | 2.771 | 3.7 | 164D | 2200x950x1200 | 750
| UI25GF | 20 | 25 | JE493DB-02 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184FS | 2200x950x1200 | 780
| UI30GF | 24 | 30 | Je493zdb-04 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184克 | 2200x950x1200 | 760
| UI40GF | 32 | 40 | Je493zldb-02 | 38 | 4 | 93×102 | 2.771 | 7.5 | 184J | 2200x950x1200 | 785
| UI50GF | 40 | 50 | JE493ZLDC-02 | 51 | 4 | 93×102 | 2.771 | 9.4 | 184J | 2200x950x1200 | 785
-60HZ五十铃发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 整体尺寸静音型 （毫米） | 毛重 （kg）
| 力量 （kW） | 力量 （kVA） | 模型 | 额定功率 （kW） | 气缸数量 | 孔径x行程 （毫米） | 位移 L | 额定燃油消耗量 （L/h） | 模型
| UI25GFS | 20 | 25 | JE493DB-03 | 24 | 4 | 93×102 | 2.771 | 4.6 | 184ES | 2200x950x1200 | 750
| UI30GFS | 24 | 30 | JE493DB-01 | 28 | 4 | 93×102 | 2.771 | 5.6 | 184E | 2200x950x1200 | 760
| UI38GFS | 30 | 38 | Je493zdb-03 | 38 | 4 | 93×102 | 2.771 | 7.1 | 184克 | 2200x950x1200 | 785
| UI50GFS | 40 | 50 | Je493zldb-01 | 46 | 4 | 93×102 | 2.771 | 9.3 | 184J | 2200x950x1200 | 790
优点和功能
| 五十铃柴油发电机说明
| 频率 | 50Hz/60HZ
| 柴油发动机 | 五十铃
| 交流发电机 | 斯坦福德、马拉松、利莱森玛、Mecc Alte和可靠的中国交流发电机
| 控制器 | Smartgen HGM6120，HGM6110，HGM410，HGM420， 深海DSE7320、DSE6120、DSE6020
| 断路器 | 德力西/陈/阿贝/施耐德
| 类型 | 开放式/静音式/拖车式
| 电压 | 220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V、220/110V
| 标准供货范围
| 引擎 | 全新五十铃柴油发动机1500rpm/1800rpm，水冷，4冲程，电启动
| 交流发电机 | 全新50hz/60hz无刷交流发电机，单轴承，IP23，H绝缘等级
| 基架 | 重型钢基架
| 散热器 | 开放式为40℃/50℃，隔音式为50℃
| 控制面板 | 具有超速和欠速、低/高电池电压等保护功能的控制面板。发电机电压过低/过高。机油压力低、发动机温度高、充油失败等。
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 高性能免维护铅酸起动电池及其电缆连接
| 燃油箱 | 标准8小时基础油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| 操作 国家供应范围
| 发电机组 | 引擎 | 交流发电机
| •基础油箱 •外部日用油箱 •静音顶棚/拖车 •燃油液位传感器/冷却液液位传感器 | •热水器 •润滑油加热器 •50℃-55℃散热器 •排油泵 | •绕组温度传感器 •PMG • 防冷凝加热器
| 控制系统 | 断路器 | 备件
| •自动转换开关 •远程控制和监控 •同步面板 | •ABB •施耐德 | •额外的空气、机油和燃油滤清器 •工具箱
五十铃自1937年以来一直是日本柴油发动机制造商。五十铃公司以其商用车，特别是柴油发动机和卡车而闻名于世。五十铃是全球领先的中型和重型柴油卡车制造商，也是柴油发动机技术的权威。493发动机源自日本五十铃汽车成熟的4JB1技术。江铃汽车于1985年通过技术和贸易相结合，率先将五十铃轻型卡车和4JB1发动机技术引入中国，并开始组装、制造和销售五十铃轻型货车和发动机。1993年，该公司与五十铃成立了一家合资企业。随着国内排放法规的收紧，江铃汽车通过与五十铃的合作和采用博世高压共轨技术，将493发动机从最初的自然吸气中国T1排放标准升级为目前的中国T5排放标准。该发动机功率范围为57kW至85kW，具有动力强劲、超低油耗、超低振动和噪音、技术成熟、易于维护等特点。它是发电机组的理想发动机。
应用：
住宅备份|医院|超市|商业建筑|电信站|应急电源|家禽养殖场|工厂|建筑和基础设施|采矿业|学校|餐厅&#8230；
| | | | |
| 酒店发电机 | 采矿用发电机 | 室外施工用发电机 | 餐厅发电机 | 医院发电机
| | | | |
| 工厂发电机 | 火车站发电机 | 度假区发电机 | 购物中心发电机 | 学校发电机
快速入门指南下载
相关产品
SDEC柴油发电机
珀金斯柴油发电机
道依茨柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们：
+8615095247272
Send an E-mail:
sales@uleengen.com
elaine@uleengen.com
wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
