URL: https://www.uleengen.com/zh/yuchai-series-diesel-generator/
Accessed: 2026-11-13

玉柴柴油发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发动机发电机 玉柴柴油发电机
玉柴柴油发电机
玉柴动力柴油发电机组，功率范围为30KW至3000KW
采用玉柴全新柴油发动机。
全新无刷铜线单轴承交流发电机。
重型钢基架，带8-24小时运行油箱，带叉车槽。
7米处的低噪音水平为75dBA。
发动机/交流发电机和基架之间的减震器
主线断路器MCB/自动转换开关。
类型：静音型、开放型、移动拖车型、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
阶段：3阶段，单相
全范围保护功能和报警关闭功能
符合CE ISO8528国家标准和ISO9001质量标准。
留言 查看宣传册
规格
优点和功能
相关产品
规格
-50HZ玉柴柴油发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/hr） | 模型
| UY38GF | 30 | 38 | YC4D60-D21 | 40 | 4.L | 108×115 | 4.21 | 6.9 | 184小时 | 1800x750x1200 | 920
| UY50GF | 40 | 50 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 9.4 | 224D | 1800x750x1200 | 950
| UY63GF | 50 | 63 | YC4D90Z-D21 | 60 | 4.L | 108×115 | 4.21 | 11.7 | 224E | 1800x700x1200 | 980
| UY75GF | 60 | 75 | YC4A100Z-D20 | 70 | 4.L | 108×132 | 4.84 | 14 | 224F | 1800x700x1200 | 1000
| UY100GF | 80 | 100 | YC4A140L-D20 | 95 | 4.L | 108×132 | 4.84 | 18.7 | 274C | 2250x800x1300 | 1250
| UY125GF | 100 | 125 | YC4A180L-D20 | 120 | 4.L | 108×132 | 4.84 | 23.3 | 274日 | 2300x100x1300 | 1500
| UY150GF | 120 | 150 | YC6B205L-D20 | 138 | 6.L | 108×125 | 6.87 | 28 | 274E | 2300x830x1300 | 1600
| UY188GF | 150 | 188 | YC6A245L-D21 | 165 | 6.L | 108×132 | 7.25 | 35 | 274克 | 2400x970x1500 | 2100
| UY200GF | 160 | 200 | YC6A275-D30 | 185 | 6.L | 108×132 | 7.25 | 37 | 274小时 | 2400x970x1500 | 2140
| UY250GF | 200 | 250 | YC6M350L-D20 | 235 | 6.L | 120×145 | 9.84 | 46 | 274K | 3100x1050x1750 | 2750
| UY313GF | 250 | 313 | YC6MK420L-D20 | 281 | 6.L | 123×145 | 10.338 | 58 | 4秒 | 3200x1150x1750 | 3000
| 购买375gf | 300 | 375 | YC6MJ500L-D21 | 321 | 6.L | 131×145 | 11.726 | 70 | TCU318B | 3300x1200x1750 | 3100
| UY450GF | 360 | 450 | YC6T600L-D22 | 401 | 6.L | 145×165 | 16.35 | 84 | TCU318D | 3400x1450x1970 | 3900
| 500立方英尺 | 400 | 500 | YC6T660L-D20 | 485 | 6.L | 145×165 | 16.35 | 93 | TCU318E | 3500x1450x1970 | 4000
| UY625GF | 500 | 625 | YC6TD840-D31 | 572 | 6.L | 152×180 | 19.59 | 116 | TCU368D | 3630x1480x130 | 4500
| 采购750gf | 600 | 750 | YC6TD1000-D30 | 668 | 6.L | 152×180 | 19.59 | 140 | TCU368G | 4500x1800x2500 | 7500
| UY800GF | 640 | 800 | YC6C1070-D31 | 715 | 6.L | 200×210 | 39.58 | 149 | tcu368小时 | 4500x1800x2500 | 7500
| 1000gf | 800 | 1000 | YC6C1320-D31 | 880 | 6.L | 200×210 | 39.58 | 186 | TCU428C | 4800x1900x2500 | 7500
| 采购1250gf | 1000 | 1250 | YC6C1660-D30 | 1110 | 6.L | 200×210 | 39.58 | 234 | TCU428E | 5000x2000x2500 | 9800
| UY1500GF | 1200 | 1500 | YC12VTD2000-D30 | 1345 | 12.V | 152×180 | 39.2 | 280 | TCU428G | 5300x2080x2500 | 10000
| 1650gf | 1320 | 1650 | YC16VTD2270-D30 | 1520 | 16.V | 152×180 | 52.26 | 308 | TCU468B | 5500x180x2550 | 11000
| UY1875GF | 1500 | 1875 | YC16VTD2510-D30 | 1680 | 16.V | 152×180 | 52.26 | 350 | TCU468C | 5600x2280x2600 | 12000
| 2500立方英尺 | 2000 | 2500 | YC16VC3300-D31 | 2205 | 16.V | 200×210 | 105.56 | 467 | TCU468G | 7350x2670x2950 | 17000
| 3000立方英尺 | 2400 | 3000 | YC16VC4000-D31 | 2673 | 16.V | 200×210 | 105.56 | 560 | TCU528C | 7350x2670x2950 | 17500
| 购买3750gf | 3000 | 3750 | YC16VC4900-D30 | 3280 | 16.V | 200×210 | 105.56 | 700 | TCU568D | 7350x2670x2950 | 17800
-60HZ玉柴柴油发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UY35GF | 28 | 35 | YC4D65-D20 | 44 | 4 | 108*115 | 4.214 | 6.5 | 184F | 1800x750x1200 | 920
| UY50GF | 40 | 50 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 9.4 | 184J | 1800x750x1200 | 950
| UY60GF | 48 | 60 | YC4D80Z-D20 | 55 | 4 | 108*115 | 4.214 | 11.2 | 224D | 1800x750x1200 | 950
| UY75GF | 60 | 75 | YC4D100Z-D20 | 66 | 4 | 108*115 | 4.214 | 14.0 | 224E | 1800x750x1200 | 950
| UY100GF | 80 | 100 | YC6B130Z-D20 | 88 | 6 | 108*125 | 6.871 | 18.7 | 224克 | 2300x830x1300 | 1600
| UY125GF | 100 | 125 | YC6B160Z-D20 | 107 | 6 | 108*125 | 6.871 | 23 | 274天 | 2300x830x1300 | 1600
| UY150GF | 120 | 150 | YC6B210L-D20 | 140 | 6 | 108*125 | 6.871 | 28 | 274人 | 2300x830x1300 | 1600
| UY180GF | 144 | 180 | YC6A245L-D20 | 165 | 6 | 108*132 | 7.255 | 34 | 274F | 2400x970x1500 | 2100
| UY250GF | 200 | 250 | YC6MK360L-D20 | 240 | 6 | 123*145 | 10.338 | 47 | 274小时 | 3200x1150x1750 | 3000
| UY300GF | 240 | 300 | YC6MK420L-D20 | 281 | 6 | 123*145 | 10.338 | 50 | 274K | 3200x1150x1750 | 3000
| 购买375gf | 300 | 375 | YC6MJ515L-D22 | 334 | 6 | 131*145 | 11.726 | 70 | 4秒 | 3200x1200x1750 | 3100
| 500立方英尺 | 400 | 500 | YC6T660L-D21 | 441 | 6 | 145*165 | 16.35 | 93 | 4克 | 3500x1450x1970 | 4000
| UY625GF | 500 | 625 | YC6TD840-D32 | 561 | 6 | 152*180 | 19.598 | 116 | 5ES | 3630x1480x130 | 4500
| 采购750gf | 600 | 750 | YC6TD1020-D32 | 680 | 6 | 152*180 | 19.598 | 140 | 5FS | 4500x1800x2500 | 4700
| UY800GF | 640 | 800 | YC6TH1070-D33 | 715 | 6 | 175*195 | 28.14 | 149 | 五楼 | 4650x1850x2550 | 6200
| UY900GF | 720 | 900 | YC6TH1220-D33 | 815 | 6 | 175*195 | 28.14 | 168 | 6C | 4650x1850x2550 | 6300
| 1000gf | 800 | 1000 | YC6TH1350-D33 | 900 | 6 | 175*195 | 28.14 | 186 | 6D | 4650x1850x2550 | 6500
| 采购1250gf | 1000 | 1250 | YC12VTD1680-D32 | 1120 | 12 | 152*180 | 39.2 | 233 | 6F | 5000x2150x2600 | 9100
| UY1500GF | 1200 | 1500 | YC12VTD2070-D32 | 1380 | 12 | 152*180 | 39.2 | 280 | 6J | 5000x2150x2600 | 9400
| 1650gf | 1320 | 1650 | YC16VTD2270-D32 | 1520 | 16 | 152*180 | 52.26 | 308 | 7C | 5300x2150x2950 | 11000
| UY1875GF | 1500 | 1875 | YC16VTD2510-D32 | 1680 | 16 | 152*180 | 52.26 | 350 | 7D | 5500x180x2550 | 11700
优点和功能
| 标准供货范围
| 引擎 | 全新玉柴发动机1500rpm/1800rpm
| 交流发电机 | 全新无刷交流发电机，单轴承，IP22 IP23，H绝缘等级
| 基架 | 重型钢基架
| 散热器 | 50度防腐散热器，冷却效果更佳
| 控制面板 | 带保护功能的数字AMF控制面板
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 12/24V免维护电池
| 燃油箱 | 标准8小时基础油箱/定制油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| 操作 国家供应范围
| 发电机组 | 引擎 | 交流发电机
| •基础油箱 •外部日用油箱 •静音顶棚/拖车 •燃油液位传感器/冷却液液位传感器 | •热水器 •润滑油加热器 •50℃-55℃散热器 •排油泵 | •绕组温度传感器 •PMG • 防冷凝加热器
| 控制系统 | 断路器 | 备件
| •自动转换开关 •远程控制和监控 •同步面板 | •ABB •施耐德 | •额外的空气、机油和燃油滤清器 •工具箱
玉柴柴油发电机应用：
住宅备份|医院|超市|商业建筑|电信站|应急电源|家禽养殖场|工厂|建筑和基础设施|采矿业|学校|餐厅&#8230；
| | | | |
| 酒店发电机 | 采矿和采石场发电机 | 室外施工发电机 | 餐厅发电机 | 医院发电机
| | | | |
| 工厂发电机 | 火车站发电机 | 度假区发电机 | 购物中心发电机 | 学校发电机
玉柴自1951年以来一直是中国著名的柴油发动机制造商。它们提供适用于各种应用的广泛产品，包括备用、主用和连续发电。玉柴是中国三大柴油机品牌之一，功率范围从20kVA到3750kva，质量可靠，包括YC4D、YC4A、YC6A、YC6MK、YC6MJ、YC6K、YC6T、YC6TC、YC6TD、YC6TH、YC6C、YC12VTD、YC12VC、YC16VTD、YC16VC、YC20VTD系列。
玉柴发动机设计优势：
（1） 接纳世界&#8217；采用先进的四气门结构和中置式喷油器，油气混合更加充分。
（2） 采用国际先进的电喷技术，喷射压力高，燃烧充分，功率密度高，重量轻。
（3） 成熟的增压和中冷技术确保了在各种负载条件下有足够的进气量和广阔的经济油耗区域。
（4） 网状肋结构气缸体，合金锻造曲轴，蠕墨铸铁气缸盖，保证产品质量。
（5） 玉柴发动机针对高原和高山地区进行了校准，适用于高海拔地区。
（6） 玉柴全系列发动机均采用电喷技术，发动机启动方便，急加急减响应时间好，符合国家T3排放标准。
（7） 板式油冷却器，换热效率高，发动机不易高温。
（8） 铸造油底壳、蠕墨铸铁气缸盖、合金气缸体，延长发动机寿命。
（9） 整体锻钢曲轴，重量轻，强度高
（10） 只有一个排气主管，便于布局和安装，特别是对于室内空间。
如何选择柴油？
| 柴油规格 | 大气温度
| 5# | ＞8℃
| 0# | ＋4 ℃ ~＋8 ℃
| －10# | － 5℃~＋ 4 ℃
| －20# | －14℃~－ 5 ℃
| －35# | －29℃~－ 14 ℃
| －50# | －44℃~－ 29 ℃
快速入门指南下载
相关产品
玉柴柴油发电机
潍柴柴油发电机
珀金斯柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
