URL: https://www.uleengen.com/zh/mtu-series-diesel-generator/
Accessed: 2026-11-13

MTU柴油发电机组 +8615095247272
sales@uleengen.com
ZH
EN
RU
ES
FR
AR
ZH
ZH
EN
RU
ES
FR
AR
ZH
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家
产品 发动机发电机 康明斯发电机
帕金斯发电机
道依茨发电机
五十铃发电机
MTU发电机
潍柴发电机
玉柴发电机
SDEC发电机
阳东发电机
一汽发电机
潍坊发动机发电机
发电机按结构 开式发电机组
静音型发电机组
移动拖车式发电机组
集装箱式发电机组
发电机功率范围 10KVA至50KVA
50KVA至100KVA
100KVA至200KVA
200KVA至500KVA
500KVA至1000KVA
1000KVA-3750KVA
船用发电机 康明斯系列船用发电机
潍柴系列船用发电机
玉柴系列船用发电机
气体发生器 康明斯系列燃气发电机
里卡多系列气体发生器
潍柴系列燃气发电机
玉柴系列燃气发电机
发电机控制柜 ATS机柜
同步柜
定制产品 中压/高压发电机
灯塔
案例
服务
关于我们
新闻 公司新闻
行业新闻
联系
家 产品 发动机发电机 MTU柴油发电机
MTU柴油发电机
MTU柴油发电机，功率范围为1000KW至2500KW
采用MTU全新柴油发动机。
全新无刷交流发电机斯坦福德、利莱森玛、马拉松、Mecc alte&#8230；
重型钢基架。
发动机/交流发电机和基架之间的减震器
主线断路器/自动转换开关。
可选控制器品牌：英国Deepsea、捷克ComAp、CN Smartgen等。
类型：开放式、集装箱式
电压：220/127V、380/220V、400/230V、415/240V、440/254V、460/266V、480/277V…
全范围保护功能和报警关闭功能
符合CE ISO8528国家标准和ISO9001质量标准。
留言 查看宣传册
规格
优点和功能
相关产品
规格
-50HZ MTU柴油发电机规格
| 发电机组型号 | 50HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UM1250GF | 1000 | 1250 | 12V4000G23RF | 1205 | 12 | 170*210 | 57.2 | 231 | 50.2米6 | 6150x2150x2400 | 12000
| UM1500GF | 1200 | 1500 | 12V4000G23F | 1420 | 12 | 170*210 | 57.2 | 277 | LSA50.2 L8 | 6150x2150x2400 | 13000
| UM1650GF | 1320 | 1650 | 12V4000G63F | 1570 | 12 | 170*210 | 57.2 | 305 | LSA50.2 VL10 | 6150x2150x2400 | 13500
| UM2000GF | 1600 | 2000 | 16V4000G23F | 1798 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S6 | 6500x2600x2500 | 17000
| UM2500GF | 2000 | 2500 | 20V4000G23F | 2200 | 20 | 170*210 | 95.4 | 462 | LSA52.3 L12 | 8300x2950x2550 | 23500
| UM2750GF | 2200 | 2750 | 20V4000G63F | 2420 | 20 | 170*210 | 95.4 | 508 | 2016年6月23日 | 8300x2950x2550 | 24000
-60HZ MTU柴油发电机规格
| 发电机组型号 | 60HZ | 柴油发动机 | 交流发电机 | 外形尺寸（mm） | 毛重（kg）
| 功率（kW） | 功率（kVA） | 模型 | 额定功率（kW） | 气缸数量 | 孔径x行程（mm） | 排量（L） | 额定燃油消耗量（L/h） | 模型
| UM1650GF | 1320 | 1650 | 12V4000G43S | 1520 | 12 | 170*210 | 57.2 | 305 | LSA50.2 L7 | 6150x2150x2400 | 13000
| UM1875GF | 1500 | 1875 | 12V4000G83S | 1736 | 12 | 170*210 | 76.3 | 370 | LSA50.2 L8 | 6150x2150x2400 | 13500
| UM2250GF | 1800 | 2250 | 16V4000G43S | 2020 | 16 | 170*210 | 76.3 | 370 | LSA52.3 S5 | 6500x2600x2500 | 17000
| UM2500GF | 2000 | 2500 | 16V4000G83S | 2280 | 16 | 170*210 | 95.4 | 462 | LSA52.3 S6 | 6500x2600x2500 | 23500
| UM3125GF | 2500 | 3125 | 20V4000G83S | 2740 | 20 | 170*210 | 95.4 | 508 | LSA52.3 L12 | 8300x2950x2550 | 24000
优点和功能
| 描述
| 频率 | 50Hz/60HZ
| 柴油发动机 | 最大传输单元
| 交流发电机 | 斯坦福德、马拉松、利莱森玛、Mecc Alte和可靠的中国交流发电机
| 控制器 | 智能机HGM6120，HGM6110，HGM9510 深海DSE7320、DSE7420、DSE6120、DSE6020、DSE8610 ComAp IL4AMF8、IL4AMF9、IL4AMF20、IL4AMF25、IL4MRS16、IG4200
| 断路器 | 德力西/陈/阿贝/施耐德
| 类型 | 开放式/静音式/集装箱式
| 燃油箱 | &lt；550KW，基础油箱 ≥550kw，外置日用油箱/定制油箱
| 标准供货范围
| 引擎 | 全新发动机
| 交流发电机 | 全新无刷交流发电机，单轴承，IP22 IP23，H绝缘等级
| 基架 | 重型钢基架
| 散热器 | 开放式为40℃/50℃，隔音式为50℃
| 控制面板 | 具有超速和欠速、低/高电池电压等保护功能的控制面板。发电机电压过低/过高。机油压力低、发动机温度高、充油失败等。
| 减震器 | 发动机/交流发电机和基架之间的减震器
| 消音器 | 带柔性波纹管和弯头的工业消声器
| 过滤器 | 空气滤清器、机油滤清器和燃油滤清器
| 电池 | 24V免维护电池
| 燃油箱 | 标准8小时基础油箱
| 工具包和；手册 | 标准工具包和完整的操作/维护/手册
| 操作 国家供应范围
| 发电机组 | 引擎 | 交流发电机
| •基础油箱 •外部日用油箱 •静音顶棚/拖车 •燃油液位传感器/冷却液液位传感器 | •热水器 •润滑油加热器 •50℃-55℃散热器 •排油泵 | •绕组温度传感器 •PMG • 防冷凝加热器
| 控制系统 | 断路器 | 备件
| •自动转换开关 •远程控制和监控 •同步面板 | •ABB •施耐德 | •额外的空气、机油和燃油滤清器 •工具箱
最大传输单元
作为陆地、水上和铁路推进系统发动机以及发电设备的供应商，MTU以其领先的技术、高度可靠的产品和一流的售后服务享誉全球。MTU以其高输出功率、高效率、紧凑的尺寸和耐用性而闻名。然而，历史上高昂的价格限制了MTU；s产品应用于军舰、坦克、核电站、运输船等关键领域。有限公司电力有限公司成立于2017年2月&#8211；MTU与广西玉柴机械股份有限公司有限公司成立合资企业，是罗尔斯·罗伊斯动力系统的全资子公司，是最著名的越野大功率发动机制造商之一，拥有100多年的大型发动机制造专业知识和经验。MTU产品的质量和性能均达到世界一流水平。广西玉柴机械有限公司是广西玉柴集团的核心子公司，有着67年的历史，是中国的机械制造业之一；中国500强企业，是中国最大的独立柴油机制造商和产品组合最完整的内燃机生产基地之一。生产4000系列MTU发动机，功率从1205KW到2509KW。
相关产品
阳东柴油发电机
里卡多柴油发电机
一汽柴油发电机
联系我们
山东优力恩动力设备有限公司
产品
发动机发电机
发电机按结构
发电机功率范围
船用发电机
气体发生器
发电机控制柜
定制产品
快速链接
关于我们
服务
新闻
联系
联系我们： +8615095247272
Send an E-mail: sales@uleengen.com elaine@uleengen.com wendy@uleengen.com
©山东优力恩动力设备有限公司
家
WhatsApp
电子邮件
联系
