URL: https://github.com/khoanguyenminh6868/GenSet-Pro/releases/download/datasheets-upload/uleen-generator-catalog-2026.pdf
Accessed: 2026-11-11
Via: catalog PDF nhà cung cấp gửi, Khoa tải lên (uleen-generator-catalog-2026.pdf); pdftotext -table; chỉ giữ dòng kiểm được bằng code (catalog-pdf.mjs)

Catalog uleen-generator-catalog-2026

Catalog uleen-generator-catalog-2026 — trang 2 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UP2250GF | 1800 | 2250 | 4016-61TRG3 | S7L1D-H41
| UP2500GF | 2000 | 2500 | 4016-61TRG3X | S7L1D-J41

Catalog uleen-generator-catalog-2026 — trang 3 (60Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UP288GF | 230 | 288 | 1506A-E88TAG3 | UCDI274K
| UP350GF | 280 | 350 | 1506A-E88TAG5 | HCI444D
| UP560GF | 448 | 560 | 2506C-E15TAG3 | S5L1D-C41
| UP625GF | 500 | 625 | 2806A-E18TAG2 | S5L1D-D41
| UP688GF | 550 | 688 | 2806A-E18TAG3 | S5L1D-E41

Catalog uleen-generator-catalog-2026 — trang 5 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UC180GF | 144 | 180 | 6CTA8.3-G2 | 274G

Catalog uleen-generator-catalog-2026 — trang 8 (50Hz)
| Genset model | Prime kW | Prime kVA | Standby kW | Standby kVA | Engine model | Alternator
| UD120GF | 120 | 150 | 132 | 165 | DP086TA | 274FS
| UD150GF | 150 | 188 | 170 | 213 | P086TI | 274G
| UD160GF | 160 | 200 | 176 | 220 | P086TI |
| UD200GF | 200 | 250 | 220 | 275 | P126TI | 274K
| UD250GF | 250 | 313 | 275 | 344 | P126TI-II |
| UD300GF | 300 | 375 | 330 | 413 | P158LE-1 |
| UD360GF | 360 | 450 | 400 | 500 | DP158LC |
| UD400GF | 400 | 500 | 450 | 563 | DP158LD |
| UD500GF | 500 | 625 | 550 | 688 | DP180LB |
| UD600GF | 600 | 750 | 660 | 825 | DP222LC |

Catalog uleen-generator-catalog-2026 — trang 10 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UY38GF | 30 | 38 | YC4D60-D21 |
| UY1250GF | 1000 | 1250 | YC6C1660-D30 |
| UY1500GF | 1200 | 1500 | YC12VTD2000-D30 |
| UY1650GF | 1320 | 1650 | YC16VTD2270-D30 |
| UY1875GF | 1500 | 1875 | YC16VTD2510-D30 |
| UY2500GF | 2000 | 2500 | YC16VC3300-D31 |
| UY3000GF | 2400 | 3000 | YC16VC4000-D31 |
| UY3750GF | 3000 | 3750 | YC16VC4900-D30 |

Catalog uleen-generator-catalog-2026 — trang 16 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UD38GF | 30 | 38 | BFM3T |
| UD225GF | 180 | 225 | BF6M1015-LA |
| UD250GF | 200 | 250 | BF6M1015C-LA | 274K
| UD300GF | 240 | 300 | BF6M1015C-LA |
| UD350GF | 280 | 350 | BF6M1015C-LA |
| UD375GF | 300 | 375 | BF6M1015CP-LA |
| UD400GF | 320 | 400 | BF8M1015C-LA |
| UD450GF | 360 | 450 | BF8M1015C-LA |
| UD500GF | 400 | 500 | BF8M1015CP-LA |
| UD562GF | 450 | 562 | BF8M1015CP-LA |
| UD700GF | 560 | 700 | HC12V132ZL-LAG1A |
| UD750GF | 600 | 750 | HC12V132ZL-LAG2A |

Catalog uleen-generator-catalog-2026 — trang 17 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UD15GF | 12 | 15 | F2L912 | 164D
| UD20GF | 16 | 20 | F3L912 | 184ES
| UD25GF | 20 | 25 | F3L912 |
| UD30GF | 24 | 30 | F4L912 | 184G
| UD38GF | 30 | 37.5 | F4L913 |
| UD50GF | 40 | 50 | F6L912 | 224D
| UD60GF | 48 | 60 | F6L912T | 224E
| UD100GF | 80 | 100 | BF6L913 | 274C

Catalog uleen-generator-catalog-2026 — trang 18 (60Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UD225GF | 180 | 225 | BF6M1013FCG3 | UCI274G
| UD250GF | 200 | 250 | BF6M1015-LA | UCI274H
| UD300GF | 240 | 300 | BF6M1015C-LA | UCDI274J
| UD400GF | 320 | 400 | BF6M1015CP-LA | HCI444ES
| UD450GF | 360 | 450 | BF8M1015C-LA | HCI444E
| UD500GF | 400 | 500 | BF8M1015CP-LA | HCI444F

Catalog uleen-generator-catalog-2026 — trang 22 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UX15GF | 12 | 15 | 4DW81-23D | 164D
| UX20GF | 16 | 20 | 4DW91-29D | 184ES
| UX25GF | 20 | 25 | 4DW92-35D |
| UX30GF | 24 | 30 | 4DW93-42D | 184G
| UX38GF | 30 | 38 | 4DX22-50D |
| UX50GF | 40 | 50 | 4DX22-65D | 224D
| UX60GF | 48 | 60 | 4DX23-78D | 224E
| UX75GF | 60 | 75 | CA4DF2-12D | 224F
| UX85GF | 68 | 85 | CA4DF2-12D | 224G
| UX100GF | 80 | 100 | CA6DF2D-14D | 274C
| UX125GF | 100 | 125 | CA6DF2-17D |
| UX150GF | 120 | 150 | CA6DF2-19D | 274E
| UX188GF | 150 | 188 | CA6DL1-24D | 274G
| UX250GF | 200 | 250 | CA6DL2-30 | 274K
| UX300GF | 240 | 300 | CA6DM2J-39D |

Catalog uleen-generator-catalog-2026 — trang 23 (60Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UX25GF | 20 | 25 | 4DW91-38D | 184ES
| UX30GF | 24 | 30 | 4DW92-42D | 184E
| UX35GF | 28 | 35 | 4DW93-50D |
| UX50GF | 40 | 50 | 4DX22-75D |
| UX60GF | 48 | 60 | 4DX23-82D | 224D
| UX75GF | 60 | 75 | 4DX23-90D | 224E
| UX100GF | 80 | 100 | CA4DF2-14D | 224G
| UX125GF | 100 | 125 | CA6DF2D-16D | 274C
| UX150GF | 120 | 150 | CA6DF2-21D |
| UX200GF | 160 | 200 | CA6DL1-27D | 274F
| UX250GF | 200 | 250 | CA6DL2-32D |
| UX300GF | 240 | 300 | CA6DM2J-42D | 274K
| UX400GF | 320 | 400 | CA6DM3J-49D |

Catalog uleen-generator-catalog-2026 — trang 25 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| US50GF | 50 | 63 | SC4H95D2 | 224E
| US80GF | 80 | 100 | SC4H140D2 | 274C
| US100GF | 100 | 125 | SC4H180D2 |
| US120GF | 120 | 150 | SC7H205D2 | 274F
| US150GF | 150 | 188 | SC7H250D2 | 274G
| US200GF | 200 | 250 | SC9D340D2 | 274K
| US250GF | 250 | 313 | SC12E420D2 |
| US300GF | 300 | 375 | SC12E480D2 |
| US360GF | 360 | 450 | SC25G610D2 |
| US1000GF | 1000 | 1250 | 6WTAA35-G311 |
| US1200GF | 1200 | 1500 | 12KTA58-G35 |

Catalog uleen-generator-catalog-2026 — trang 27 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UY10GFS | 8 | 10 | YD380D | 164B
| UY12GFS | 10 | 12.5 | YD385D | 164C
| UY15GFS | 12 | 15 | YD480G | 164D
| UY20GFS | 16 | 20 | YSD490D | 164D
| UY25GFS | 20 | 25 | Y490D |
| UY30GFS | 24 | 30 | Y495D | 184G
| UY38GFS | 30 | 37.5 | Y4102D |
| UY50GFS | 40 | 50 | Y4102ZLD | 224D
| UY62GFS | 50 | 62.5 | Y4105ZLD | 224E

Catalog uleen-generator-catalog-2026 — trang 28 (60Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UY10GFS | 8 | 10 | YD380D |
| UY12GFS | 10 | 12.5 | YD380D | 164B
| UY15GFS | 12 | 15 | YD480G | 164C
| UY20GFS | 16 | 20 | YND485D | 164D
| UY25GFS | 20 | 25 | YSD490D | 184ES
| UY30GFS | 24 | 30 | Y490D | 184E
| UY38GFS | 30 | 37.5 | Y4100D | 184G
| UY50GFS | 40 | 50 | Y4105D |
| UY62GFS | 50 | 62.5 | Y4105ZLD | 224D

Catalog uleen-generator-catalog-2026 — trang 30 (50Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UH25GF | 20 | 25 | K4100D |
| UH30GF | 24 | 30 | K4100D | 184G
| UH38GF | 30 | 38 | K4100ZD |
| UH50GF | 40 | 50 | K4102ZD | 224D
| UH60GF | 48 | 60 | 4105ZD | 224E
| UH75GF | 60 | 75 | 4105ZLD | 224F
| UH100GF | 80 | 100 | R6105ZD | 274C
| UH125GF | 100 | 125 | R6105AZLD |
| UH150GF | 120 | 150 | R6105IZLD | 274E
| UH188GF | 150 | 188 | R6110ZLD | 274G
| UH200GF | 160 | 200 | 6D10D182A |
| UH250GF | 200 | 250 | 6D10D235A | 274K
| UH300GF | 240 | 300 | 6D10D315A |

Catalog uleen-generator-catalog-2026 — trang 31 (60Hz)
| Genset model | Power kW | Power kVA | Engine model | Alternator
| UH25GF | 20 | 25 | K490D |
| UH200GF | 160 | 200 | R6110ZLD | 274G

--- Toàn bộ chữ của PDF ---
## trang 1
                                                 Diesel Generator    Catalog

   PERKINS

   Generator powered by Perkins engine

l  power range from 8KW to 1800KW, 50/60HZ, 3Ph/ 1Ph.

   including 400 /1100/ 1500/ 2000/4000 series.

l  Having the feature of good performance,low fuel consumption,

   good reliability.

l  Widely used as prime or standby power in fieldwork, building,

   supermarket, hospital, factory, mining industry, oil field, data

   center, telecom, highway, harbour, livestock breeding, etc.

## trang 2
50HZ SPECIFICATION                                                                                                                     DIESEL GENERATOR            |  Perkins

              50HZ,COSФ=0.8,                                                                Perkins Diesel Engine                      Alternator

                    3Phase                                                                                                                         Overall Size       Gross

Genset Model  Power  Power                                             Rated        No. of    Bore xStroke  Displacement  Rated Fuel               (mm)               Weight

              (kW )  (kVA)                          Model              Power        Cylinder  (mm)                 (L)    Consumption  Model                          (kg)

                                                                       (kW)                                               (L/h)

UP10GF        8             10                      403A-11G1          9            3.L       77x81         1.131         1.9          S0L1-H1     1580x810x930       500

UP13GF        10            13                      403A-15G1          12           3.L       84x90         1.496         2.4          S0L1-L1     1580x810x930       520

UP20GF        16            20                      404A-22G1          18           4.L       84x100        2.216         3.8          S0L2-G1     1580x810x990       540

UP25GF        20            25                      404D-22TG          25           4.L       84x100        2.216         4.7          S0L2-M1     1580x810x990       540

UP30GF        24            30                      1103A-33G          28           3.L       105x127              3.3    5.6          S0L2-P1     1580x810x1165      660

UP40GF        32            40                      1103A-33TG1        42           3.L       105x127              3.3    7.5          S1L2-K1     1595x810x1150      730

UP45GF        36            45                      1103A-33TG1        42           3.L       105x127              3.3    8.4          S1L2-N1     1595x810x1150      730

UP60GF        48            60                      1104A-44TG1        58           4.L       105x127              4.4    11.2         S1L2-Y1     1580x810x1166      780

UP80GF        64            80                      1104A-44TG2        72           4.L       105x127              4.4    14.9         UCI224G     1760x810x1165      800

UP100GF       80            100                     1104C-44TAG2       90           6.L       105x127       4.41          18.7         UCI274C     2240x960x1315      1030

UP125GF       100           125                     1106A-70TG1        118          6.L       105x135       7.01          23.4         UCI274ES    2240x960x1315      1030

UP150GF       120           150                     1106A-70TAG2       131          6.L       105x135       7.01          28.1         UCI274F     2240x960x1315      1300

UP180GF       144           180                     1106A-70TAG3       158          6.L       105x135       7.01          33.7         UCI274G     2345x810x1365      1300

UP200GF       160           200                     1106A-70TAG4       174          6.L       105x135       7.01          37.4         UCI274H     2240x960x1590      1300

UP250GF       200           250                     1206A-E70TTAG3     217          6.L       105x135       7.01          46.8         UCD274K     2430x960x1590      2170

UP300GF       240           300                     1506A-E88TAG5      268          6.L       112x149              8.8    56.1         HCI444D     3030x1120x1800     2500

UP350GF       280           350                     2206C-E13TAG2      305          6.L       130x157       12.5          65.5         HCI444E     3280x1130x1950     3300

UP400GF       320           400                     2206C-E13TAG3      349          6.L       130x157       12.5          74.8         HCI444F     3280x1130x1950     3300

UP450GF       360           450                     2506C-E15TAG1      396          6.L       137x171       15.2          84.1         S4L1D-G41   3280x1130x1950     3800

UP500GF       400           500                     2506C-E15TAG2      435          6.L       137x171       15.2          93.5         S5L1D-C41   3310x1180x1950     3940

UP625GF       500           625                     2806A-E18TAG2      565          6.L       145x183       18.1          117          HCI544FS    3380x1500x2100     4706

UP750GF       600           750                     4006-23TAG2A       628          6.L       160x190       22.9          140          S5L1D-H41   4450x1750x2350     4706

UP800GF       640           800                     4006-23TAG3A       675          6.L       160x190       22.9          150          S6L1D-C41   4450x1750x2350     4706

UP900GF       720           900                     4008TAG1A          767          8.L       160x190       30.56         169          S6L1D-D41   4850x1870x2350     7611

UP1000GF      800           1000                    4008TAG2           861          8.L       160x190       30.56         187          S6L1D-E41   4760x1995x2330     7611

UP1250GF      1000          1250                    4012-46TWG2A       1113         12.V      160x190       45.84         234          S6L1D-G41   4900x1860x2350     9154

UP1500GF      1200          1500                    4012-46TAG2A       1331         12.V      160x190       45.84         281          S7L1D-C41   4900x1860x2350     11580

UP1650GF      1320          1650                    4012-46TAG3A       1496         12.V      160x190       45.84         308          S7L1D-D41   4900x1860x2350     11580

UP1875GF      1500          1875                    4016TAG1A          1588         16. V     160x190       61.12         350          S7L1D-F41   6800x2780x3500     12000

UP2000GF      1600          2000                    4016TAG2A          1766         16. V     160x190       61.12         373          S7L1D-G41   6800x2780x3500     12000

UP2250GF      1800          2250                    4016-61TRG3        1975         16. V     160x190       61.12         420          S7L1D-H41   8000x3120x4400     13000

UP2500GF      2000          2500                    4016-61TRG3X       2183         16. V     160x190       61.12         467          S7L1D-J41   8000x3120x4400     13400

Alternator brand Stamford, Leroy Somer, Mecc alte,  Marathon, EvoTec,  Wattek, etc

## trang 3
60HZ SPECIFICATION                                                                                                                 DIESEL GENERATOR           |  Perkins

          60HZ,COSФ=0.8,                                                             Perkins Diesel Engine                        Alternator

Genset          3Phase                                                                                                                        Overall Size       Gross

Model                                                                   Rated                  Bore                   Rated Fuel              (mm)               Weight

          Power                   Power        Model                    Power        No. of    xStroke  Displacement  Consumption  Model                         (kg)

          (kW )                   (kVA)                                 (kW)         Cylinder  (mm)         (L)       (L/h)

UP10GF    8                       10           403D-11G                 11.4         3         77*81        1.131     1.9          S0L1-H1    1580x810x930       550

UP12GF    10                      12           403D-15G                 13.5         3         84*90        1.496     2.4          S0L1-L1    1580x810x930       560

UP15GF    12                      15           403D-15G                 13.5         3         84*90        1.496     2.9          S0L1-P1    1580x810x930       580

UP20GF    16                      20           404D-22G                 22           4         84*100       2.216     3.8          S0L2-F1    1600x810x1160      660

UP25GF    20                      25           404D-22G                 22           4         84*100       2.216     4.7          S0L2-M1    1600x810x1160      660

UP30GF    24                      30           404D-22TG                30           4         84*100       2.216     5.6          S0L2-P1    1600x810x1160      660

UP35GF    28                      35           1103A-33G                32           3         105*127      3.3       6.5          S1L2-J1    1580x810x1160      680

UP50GF    40                      50           1103A-33TG1              49           3         105*127      3.3       9.4          S1L2-N1    1580x810x1160      700

UP68GF    55                      68           1103A-33TG2              61           3         105*127      3.3       12.8         S1L2-Y1    1580x810x1160      740

UP75GF    60                      75           1104A-44TG1              69           4         105*127      4.4       14.1         UCI224E    2000x820x1350      800

UP90GF    72                      90           1104A-44TG2              85           4         105*127      4.4       16.8         UCI224F    2000x820x1350      830

UP110GF   88                      110          1104C-44TAG2             102          4         105*127      4.4       20.6         UCI274C    2000x820x1350      880

UP125GF   100                     125          1104D-E44TAG2            104          4         105*127      4.4       23.4         UCI274D    2000x820x1350      1000

UP150GF   120                     150          1106A-70TG1              134          6         105*135      7.01      28.1         UCI274E    2300x810x1360      1200

UP180GF   144                     180          1106A-70TAG3             173          6         105*135      7.01      33.7         UCI274F    2400x810x1360      1200

UP200GF   160                     200          1106A-70TAG3             173          6         105*135      7.01      37.4         UCI274G    2400x810x1360      1200

UP225GF   180                     225          1106D-E70TAG5            218          6         105*135      7.01      42.1         UCI274H    2400x850x1360      1200

UP288GF   230                     288          1506A-E88TAG3 L          257          6         112*149      8.8       53.8         UCDI274K   2650x1000x1850     1850

UP350GF   280                     350          1506A-E88TAG5 L          312          6         112*149      8.8       65.5         HCI444D    2650x1000x1850     2500

UP400GF   320                     400          2206A-E13TAG5            349          6         130*157      12.5      74.8         HCI444ES   3280x1130x1950     3000

UP450GF   360                     450          2206A-E13TAG6            381          6         130*157      12.5      84.1         HCI444FS   3280x1130x1950     3000

UP500GF   400                     500          2506C-E15TAG1            435          6         137*171      15.2      93.5         S4L1D-F41  3310x1150x1950     3900

UP560GF   448                     560          2506C-E15TAG3            495          6         137*171      15.2      105          S5L1D-C41  3380x1150x1950     3980

UP625GF   500                     625          2806A-E18TAG2            543          6         145*183      18.1      116          S5L1D-D41  3450x1300x2100     4700

UP688GF   550                     688          2806A-E18TAG3            592          6         145*183      18.1      128          S5L1D-E41  3450x1300x2100     4700

UP1000GF  800                     1000         4008TAG2                 842          8.V       160*190      30.561    186          S6L1D-D41  4760x1980x2330     7300

UP1250GF  1000                    1250         4012-46TWG2A             1055         12.V      160*190      45.842    233          S6L1D-F41  4900x1860x2350     9200

UP1500GF  1200                    1500         4012-46TAG2A             1331         12.V      160*190      45.842    275          S6L1D-H41  4900x1860x2350     9500

Alternator brand Stamford, Leroy  Somer, Mecc  alte, Marathon, EvoTec,  Wattek, etc

## trang 4
   CUMMINS

                      Generator powered by Cummins engine

l  power range from 16KW to 2000KW. 50/60HZ, 3Ph/1Ph.

l  4B/6B/6C/6L/QSZ/NTA/MTA/KTA/QSK series,having the feature

   of Low fuel consumption,good performance,low speed,safety and

   good reliability.

l  Widely used as prime or standby power in fieldwork, building,

   supermarket, hospital, factory, mining industry, oil field, data

   center, telecom, highway, harbour, livestock breeding, etc.

## trang 5
50HZ SPECIFICATION                                                                                                                  DIESEL     GENERATOR | Cummins

          50HZ,COSФ=0.8,                                                              Cummins Diesel     Engine                    Alternator

Genset          3Phase                                                                                                                         Overall Size    Gross

Model     Power                   Power                                  Rated Power  No. of    Bore     Displacement  Rated Fuel              (mm)            Weight

          (kW )                   (kVA)               Model              (kW)         Cylinder  xStroke          (L)   Consumption  Model                      (kg)

                                                                                                (mm)                   (L/h)

UC20GF    16                      20                  4B3.9-G2           24           4.L       102x120          3.9   3.7          S0L2-G1    1800x700x1200   700

UC25GF    20                      25                  4B3.9-G2           24           4.L       102x120          3.9   4.6          S0L2-M1    1800x700x1200   700

UC30GF    24                      30                  4BT3.9-G1          36           4.L       102x120          3.9   5.6          S0L2-P1    1800x700x1200   700

UC38GF    30                      38                  4BT3.9-G1          36           4.L       102x120          3.9   7.1          S1L2-J1    1800x700x1200   700

UC50GF    40                      50                  4BTA3.9-G2         50           4.L       102x120          3.9   9.3          S1L2-R1    2000x750x1300   800

UC60GF    48                      60                  4BTA3.9-G2         50           4.L       102x120          3.9   11.3         S1L2-Y1    2000x750x1300   800

UC75GF    60                      75                  4BTA3.9-G11        70           4.L       102x120          3.9   14.3         UCI224F    2000x750x1300   800

UC85GF    68                      85                  6BT5.9-G2          92           6.L       102x120          5.88  15.8         UCI224G    2150×800×1550   900

UC100GF   80                      100                 6BT5.9-G2          92           6.L       102x120          5.88  18.7         UCI274C    2250×830×1550   1000

UC125GF   100                     125                 6BTA5.9-G2         110          6.L       102x120          5.88  23.4         UCI274ES   2300x850x1400   1000

UC140GF   112                     140                 6BTAA5.9-G2        120          6.L       102x120          5.88  26.1         UCI274ES   2300x850x1400   1200

UC150GF   120                     150                 6BTAA5.9-G12       140          6.L       102x120          5.88  28.1         UCI274F    2300x850x1400   1200

UC160GF   128                     160                 6BTAA5.9-G12       140          6.L       102x120          5.88  29.9         UCI274F    2300x850x1400   1200

UC180GF   144                     180                 6CTA8.3-G2         163          6.L       114x135          8.27  33.6         UCI 274G   2300x850x1400   1400

UC200GF   160                     200                 6CTAA8.3-G2        185          6.L       114x135          8.27  37.4         UCI274H    2500x850x1400   1400

UC225GF   180                     225                 6LTAA8.9-G2        220          6.L       114x145          8.9   42.1         UCD274J    3010x1000x1700  2600

UC250GF   200                     250                 6LTAA8.9-G2        220          6.L       114x145          8.9   46.7         UCD274K    3010x1000x1700  2600

UC300GF   240                     300                 MTAA11-G3          265          6.L       125x147          10.8  56.1         HCI444D    3010x1000x1700  2600

UC325GF   260                     325                 NTA855-G2          292          6.L       140x152          14    60.8         HCI444ES   3010x1000x1700  2800

UC350GF   280                     350                 NTA855-G2A         313          6.L       140x152          14    65.4         HCI444E    3010x1000x1700  2800

UC380GF   300                     375                 NTAA855-G7         343          6.L       140x152          14    70.1         HCI444FS   3300x1150x1700  3000

UC400GF   320                     400                 NTAA855-G7         343          6.L       140x152          14    74.8         HCI444F    3300x1150x1700  3000

UC450GF   360                     450                 KTA19-G3           408          6.L       159x159          18.9  84.1         HCI544C    3300x1150x1700  4200

UC500GF   400                     500                 QSZ13-G3           450          6.L       130x163          13    93.5         HCI544C    3300x1460x2100  3550

UC600GF   480                     600                 KTAA19-G5          504          6.L       159x159          18.9  112          HCI544E    3500x1420x2220  5000

UC625GF   500                     625                 KTAA19-G6          518          6.L       159x159          18.9  116          HCI544FS   3500x1420x2220  5500

UC750GF   600                     750                 KTA38-G2           665          12.V      159x159          37.8  140          S5L1D-H41  4500x1700x2400  8000

UC800GF   640                     800                 KTA38-G2B          711          12.V      159x159          37.8  149          S6L1D-C41  4500x1700x2400  8000

UC910GF   720                     900                 KTA38-G2A          814          12.V      159x159          37.8  168          S6L1D-D41  4500x1700x2400  8500

UC1000GF  800                     1000                KTA38-G5           881          12.V      159x159          37.8  186          S6L1D-E41  4700x1800x2500  9500

UC1125GF  900                     1125                KTA38-G9           990          12.V      159x159          37.8  210          S6L1D-F41  4850x1850x2500  9400

UC1250GF  1000                    1250                KTA50-G3           1115         16.V      159x159          50.3  233          S6L1D-G41  4950x2080x2560  10120

UC1500GF  1200                    1500                KTA50-GS8          1287         16.V      159x159          50.3  280          S7L1D-C41  5400x2195x2560  10600

UC1650GF  1320                    1650                KTA50-G15X         1491         16.V      159x159          50.3  305          S7L1D-D41  5400x2195x2560  10800

UC2000GF  1600                    2000                KTA50-G16B         1760         16.V      159x159          50.3  370          S7L1D-G41  5400x2195x2560  11000

Alternator brand Stamford, Leroy  Somer, Mecc  alte,  Marathon, EvoTec,  Wattek, etc

## trang 6
60HZ SPECIFICATION                                                                                                                 DIESEL      GENERATOR | Cummins

          60HZ,COSФ=0.8,                                                             Cummins Diesel     Engine                     Alternator

Genset          3Phase                                                                                                                         Overall Size    Gross

Model     Power         Power                                           Rated Power  No. of    Bore     Displacement  Rated Fuel               (mm)            Weight

          (kW )         (kVA)                        Model              (kW)         Cylinder  xStroke  (L)           Consumption  Model                       (kg)

                                                                                               (mm)                   (L/h)

UC25GF    20            25                           4B3.9-G11          23           4         102*120          3.9   4.7          S0L2-M1     1800x700x1200   800

UC30GF    24            30                           4B3.9-G2           30           4         102*120          3.9   6.5          S0L2-P1     1800x700x1200   800

UC40GF    32            40                           4BT3.9-G2          40           4         102*120          3.9   9.3          S0L2-P1     1800x700x1200   810

UC60GF    48            60                           4BTA3.9-G2         60           4         102*120          3.9   11.2         S1L2-Y1     1900x950x1550   970

UC75GF    60            75                           4BTA3.9-G11        80           4         102*120          3.9   14.0         UCI224E     1900x950x1550   970

UC100GF   80            100                          6BT5.9-G2          100          6         102*120          5.9   18.7         UCI224G     2350x950x1600   1250

UC125GF   100           125                          6BT5.9-G2          115          6         102*120          5.9   23           UCI274C     2350x950x1600   1250

UC135GF   108           135                          6BTA5.9-G2         120          6         102*120          5.9   24           UCI274D     2350x950x1600   1300

UC150GF   120           150                          6BTAA5.9-G2        132          6         102*120          5.9   31           UCI274E     2350x950x1600   1380

UC188GF   150           188                          6CTA8.3-G2         170          6         114*135          8.3   37           UCI274F     2400x920x1650   1610

UC210GF   168           210                          6CTAA8.3-G2        190          6         114*135          8.3   47           UCI274G     2400x920x1650   1680

UC250GF   200           250                          6LTAA8.9-G2        235          6         114*145          8.9   56           UCI274H     2750x1000x1700  2200

UC313GF   250           313                          NTA855-G1          287          6         140*152          14    65           HCI444C     3000x1000x1700  2600

UC350GF   280           350                          NTA855-G1B         313          6         140*152          14    70           HCI444D     3000x1000x1700  2700

UC400GF   320           400                          NTA855-G3          358          6         140*152          14    75           HCI444ES    3000x1000x1700  2820

UC438GF   350           438                          KTA19-G2           392          6         159*159  18.9          93           HCI444FS    3250x1280x2100  3700

UC500GF   400           500                          KTA19-G3           463          6         159*159  18.9          103          HCI444F     3250x1280x2100  3800

UC563GF   450           563                          KTA19-G3A          507          6         159*159  18.9          112          HCI544C     3250x1280x2100  3820

UC588GF   470           588                          KTAA19-G5          533          6         159*159  18.9          121          HCI544D     3250x1280x2100  3900

UC750GF   600           750                          KTAA19-G6A         603          6         159*159  18.9          140          HCI544F     3250x1280x2100  3950

UC9000GF  720           900                          KTA38-G2           809          12.V      159*159  37.9          187          HCI634G     4260x1500x2400  6100

UC1250GF  900           1125                         KTA38-G4           1007         12.V      159*159  37.9          234          HCI634J     4260x1500x2400  6100

UC1500GF  1100          1375                         KTA50-G3           1220         16.V      159*159  50.3          280          S6L1D-G41   5000x2020x2500  9420

UC1500GF  1260          1575                         KTA50-G9           1383         16.V      159*159  50.3          280          S6L1D-H41   5000x2020x2500  9600

Alternator brand Stamford, Leroy Somer, Mecc  alte,  Marathon, EvoTec,  Wattek, etc

## trang 7
DOOSAN

   Generator powered by Doosan engine

l  power range from 40KW to 600KW. 50/60HZ, 3ph/1ph.

l  P086/ P126/ P158/P180/P222, having the feature of good

   performance, low fuel consumption, good reliability

l  Widely used as prime or standby power in fieldwork, building,

   supermarket, hospital, factory, mining industry, oil field, data

   center, telecom, highway, harbour, livestock breeding, etc.

## trang 8
                                                                                                                                          DIESEL      GENERATOR |     Doosan

         50HZ,COSФ=0.8,                                                              Doosan Diesel Engine                                 Alternator

         3 Phase                                                                                                                                                      Gross

Genset                                                                                                                                                Overall Size    Weight

Model    Prime     Standby                                      Rated  No. of              Bore     Displacement  Rated Fuel  Governing               (mm)            (kg)

         Power     Power                       Model            Power  Cylinder            xStroke         (L)    Consumptio  Type        Model

         (kW/kVA)  (kW/kVA)                                     (kW)                       (mm)                   n (L/h)

UD120GF  120/150   132/165                     DP086TA          137                  6.L   111X139         8.1    33          electronic  274FS       2400x950x1300   1400

UD150GF  150/188   170/213                     P086TI           177                  6.L   111X139         8.1    39          electronic  274G        2500x950x1400   1600

UD160GF  160/200   176/220                     P086TI           177                  6.L   111X139         8.1    39          electronic  274H        2500x950x1400   1600

UD200GF  200/250   220/275                     P126TI           241                  6.L   123X155         11.1   53          electronic  274K        2800x900x1500   2200

UD250GF  250/313   275/344                     P126TI-II        265                  6.L   123X156         11.1   60          electronic  4ES         2910x950x1530   2450

UD300GF  300/375   330/413                     P158LE-1         327                  8.V   128X142         14.6   73          electronic  4F          3120x1410x1830  2800

UD360GF  360/450   400/500                     DP158LC          408                  8.V   128X142         14.6   88          electronic  5C          2900x1180x1550  3100

UD400GF  400/500   450/563                     DP158LD          464                  8.V   128X142         14.6   100         electronic  5D          2900x1180x1550  3300

UD500GF  500/625   550/688                     DP180LB          556                  10.V  128X142         18.3   124         electronic  5FS         3600x1550x2100  3500

UD600GF  600/750   660/825                     DP222LC          657                  12.V  128X142         21.9   137         electronic  6B          3650x1550x2100  3800

Alternator brand Stamford, Leroy Somer,  Mecc  alte, Marathon,  EvoTec, Wattek, etc

## trang 9
   YUCHAI

   Generator powered by Yuchai engine

l  power range from 30KW to 2000KW. 50/60HZ.

l  YC4D/YC4A/YC6B/YC6A/YC6M/YC6T/YC6C/YC12VC/YC12VTD/YC

   16VC series, having the feature of low fuel consumption,good

   performance, low speed, safety and good reliability.

l  Widely used as prime or standby power in fieldwork, building,

   supermarket, hospital, factory, mining industry, oil field, data

   center, telecom, highway, harbour, livestock breeding, etc.

## trang 10
50HZ SPECIFICATION                                                                                                                           DIESEL GENERATOR  | Yuchai

          50HZ,COSФ=0.8,                                                           Yuchai Diesel Engine                          Alternator

Genset          3Phase                                                                                                                       Overall Size      Gross

Model     Power         Power                                  Rated Power         No. of    Bore     Displacement  Rated Fuel               (mm)              Weight

          (kW )         (kVA)                 Model            (kW)                Cylinder  xStroke     (L)        Consumption  Model                         (kg)

                                                                                             (mm)                   (L/h)

UY38GF    30            38                    YC4D60-D21       40                  4.L       108x115     4.21       6.9          184H        1800x750x1200     920

UY50GF    40            50                    YC4D90Z-D21      60                  4.L       108x115     4.21       9.4          224D        1800x750x1200     950

UY63GF    50            63                    YC4D90Z-D21      60                  4.L       108x115     4.21       11.7         224E        1800x700x1200     980

UY75GF    60            75                    YC4A100Z-D20     70                  4.L       108x132     4.84       14           224F        1800x700x1200     1000

UY100GF   80            100                   YC4A140L-D20     95                  4.L       108x132     4.84       18.7         274C        2250x800x1300     1250

UY125GF   100           125                   YC4A180L-D20     120                 4.L       108x132     4.84       23.3         274DD       2300x800x1300     1500

UY150GF   120           150                   YC6B205L-D20     138                 6.L       108x125     6.87       28           274E        2300x830x1300     1600

UY188GF   150           188                   YC6A245L-D21     165                 6.L       108x132     7.25       35           274G        2400x970x1500     2100

UY200GF   160           200                   YC6A275-D30      185                 6.L       108x132     7.25       37           274H        2400x970x1500     2140

UY250GF   200           250                   YC6M350L-D20     235                 6.L       120x145     9.84       46           274K        3100x1050x1750    2750

UY313GF   250           313                   YC6MK420L-D20    281                 6.L       123x145     10.338     58           4ES         3200x1150x1750    3000

UY375GF   300           375                   YC6MJ500L-D21    321                 6.L       131x145     11.726     70           TCU318B     3300x1200x1750    3100

UY450GF   360           450                   YC6T600L-D22     401                 6.L       145x165     16.35      84           TCU318D     3400x1450x1970    3900

UY500GF   400           500                   YC6T660L-D20     485                 6.L       145x165     16.35      93           TCU318E     3500x1450x1970    4000

UY625GF   500           625                   YC6TD840-D31     572                 6.L       152x180     19.59      116          TCU368D     3630x1480x2130    4500

UY750GF   600           750                   YC6TD1000-D30    668                 6.L       152x180     19.59      140          TCU368G     4500x1800x2500    7500

UY800GF   640           800                   YC6C1070-D31     715                 6.L       200x210     39.58      149          TCU368H     4500x1800x2500    7500

UY1000GF  800           1000                  YC6C1320-D31     880                 6.L       200x210     39.58      186          TCU428C     4800x1900x2500    7500

UY1250GF  1000          1250                  YC6C1660-D30     1110                6.L       200x210     39.58      234          TCU428E     5000x2000x2500    9800

UY1500GF  1200          1500                  YC12VTD2000-D30  1345                12.V      152x180     39.2       280          TCU428G     5300x2080x2500    10000

UY1650GF  1320          1650                  YC16VTD2270-D30  1520                16.V      152x180     52.26      308          TCU468B     5500x2180x2550    11000

UY1875GF  1500          1875                  YC16VTD2510-D30  1680                16.V      152x180     52.26      350          TCU468C     5600x2280x2600    12000

UY2500GF  2000          2500                  YC16VC3300-D31   2205                16.V      200x210     105.56     467          TCU468G     7350x2670x2950    17000

UY3000GF  2400          3000                  YC16VC4000-D31   2673                16.V      200x210     105.56     560          TCU528C     7350x2670x2950    17500

UY3750GF  3000          3750                  YC16VC4900-D30   3280                16.V      200x210     105.56     700          TCU568D     7350x2670x2950    17800

Alternator brand Stamford, Leroy Somer, Mecc  alte, Marathon, EvoTec, Wattek, etc

## trang 11
60HZ SPECIFICATION                                                                                                                            DIESEL GENERATOR  | Yuchai

          60HZ,COSФ=0.8,                                                           Yuchai Diesel      Engine                      Alternator

Genset          3Phase                                                                                                                        Overall Size      Gross

Model     Power         Power                                  Rated Power         No. of    Bore     Displacement   Rated Fuel               (mm)              Weight

          (kW )         (kVA)                 Model            (kW)                Cylinder  xStroke          (L)    Consumption  Model                         (kg)

                                                                                             (mm)                    (L/h)

UY38GF    30            38                    YC4D60-D21       40                  4.L       108x115          4.21   6.9          184H        1800x750x1200     920

UY50GF    40            50                    YC4D90Z-D21      60                  4.L       108x115          4.21   9.4          224D        1800x750x1200     950

UY63GF    50            63                    YC4D90Z-D21      60                  4.L       108x115          4.21   11.7         224E        1800x700x1200     980

UY75GF    60            75                    YC4A100Z-D20     70                  4.L       108x132          4.84   14           224F        1800x700x1200     1000

UY100GF   80            100                   YC4A140L-D20     95                  4.L       108x132          4.84   18.7         274C        2250x800x1300     1250

UY125GF   100           125                   YC4A180L-D20     120                 4.L       108x132          4.84   23.3         274DD       2300x800x1300     1500

UY150GF   120           150                   YC6B205L-D20     138                 6.L       108x125          6.87   28           274E        2300x830x1300     1600

UY188GF   150           188                   YC6A245L-D21     165                 6.L       108x132          7.25   35           274G        2400x970x1500     2100

UY200GF   160           200                   YC6A275-D30      185                 6.L       108x132          7.25   37           274H        2400x970x1500     2140

UY250GF   200           250                   YC6M350L-D20     235                 6.L       120x145          9.84   46           274K        3100x1050x1750    2750

UY313GF   250           313                   YC6MK420L-D20    281                 6.L       123x145  10.338         58           4ES         3200x1150x1750    3000

UY375GF   300           375                   YC6MJ500L-D21    321                 6.L       131x145  11.726         70           TCU318B     3300x1200x1750    3100

UY450GF   360           450                   YC6T600L-D22     401                 6.L       145x165          16.35  84           TCU318D     3400x1450x1970    3900

UY500GF   400           500                   YC6T660L-D20     485                 6.L       145x165          16.35  93           TCU318E     3500x1450x1970    4000

UY625GF   500           625                   YC6TD840-D31     572                 6.L       152x180          19.59  116          TCU368D     3630x1480x2130    4500

UY750GF   600           750                   YC6TD1000-D30    668                 6.L       152x180          19.59  140          TCU368G     4500x1800x2500    7500

UY800GF   640           800                   YC6C1070-D31     715                 6.L       200x210          39.58  149          TCU368H     4500x1800x2500    7500

UY1000GF  800           1000                  YC6C1320-D31     880                 6.L       200x210          39.58  186          TCU428C     4800x1900x2500    7500

UY1250GF  1000          1250                  YC6C1660-D30     1110                6.L       200x210          39.58  234          TCU428E     5000x2000x2500    9800

UY1500GF  1200          1500                  YC12VTD2000-D30  1345                12.V      152x180          39.2   280          TCU428G     5300x2080x2500    10000

UY1650GF  1320          1650                  YC16VTD2270-D30  1520                16.V      152x180          52.26  308          TCU468B     5500x2180x2550    11000

UY1875GF  1500          1875                  YC16VTD2510-D30  1680                16.V      152x180          52.26  350          TCU468C     5600x2280x2600    12000

Alternator brand Stamford, Leroy Somer, Mecc  alte, Marathon, EvoTec, Wattek, etc

## trang 12
   WEICHAI

   Generator powered by Weichai engine

l  power range from 20KW to 1200KW. 50/60HZ, 3ph/1ph.

l  WP2.3/WP4.1/WP4/WP6/WP10/WP12/WP13 and Baudouin

   6M/12M/16M series,having the feature of good performance,

   low fuel consumption, good reliability.

l  Widely used as prime or standby power in fieldwork, building,

   supermarket, hospital, factory, mining industry, oil field, data

   center, telecom, highway, harbour, livestock breeding, etc.

## trang 13
50HZ SPECIFICATION                                                                                                                     DIESEL      GENERATOR |     Weichai

          50HZ,COSФ=0.8,                                                              Weichai Diesel Engine                            Alternator

Genset          3Phase                                                                                                                             Overall Size    Gross

Model     Power                   Power                                  Rated Power  No. of    Bore         Displacement  Rated Fuel              (mm)            Weight

          (KW )                   ( KVA)              Model              (kW)         Cylinder  xStroke      (L)           Consumptio  Model                       (kg)

                                                                                                (mm)                       n (L/h)

UW25GF    20                      25                  WP2.3D25E200       23           4.L       89x92        2.3           4.7         S0L2-M1     1500x700x1300   600

UW30GF    24                      30                  WP2.3D33E200       30           4.L       89x92        2.3           5.6         S0L2-P1     1550x700x1300   680

UW38GF    30                      38                  WP2.3D40E200       36           4.L       89x92        2.3           7.1         S1L2-J1     1650x700x1300   700

UW45GF    36                      45                  WP2.3D48E200       44           4.L       89x92        2.3           8.4         S1L2-N1     1650x700x1300   730

UW50GF    40                      50                  WP2.3D48E200       44           4.L       89x92        2.3           9.4         S1L2-R1     1650x700x1350   750

UW63GF    50                      63                  WP4.1D66E200       60           4.L       105x118      4.09          11.7        S1L2-Y1     1900x750x1400   850

UW75GF    60                      75                  WP4.1D80E200       72           4.L       105x118      4.09          14.2        UCI224F     1900x750x1400   900

UW100GF   80                      100                 WP4.1D100E200      90           4.L       105x118      4.09          18.7        UCI274C     2000x820x1400   1000

UW125GF   100                     125                 WP6D132E200        120          6.L       105x130      6.75          23.4        UCI274ES    2550x950x1500   1300

UW150GF   120                     150                 WP6D152E200        138          6.L       105x130      6.75          28.1        UCI274E     2550x950x1500   1300

UW200GF   160                     200                 WP10D200E200       182          6.L       126x130      9.726         37.4        UCI274H     2800x1000x1500  1800

UW225GF   180                     225                 WP10D238E200       216          6.L       126x130      9.726         42.1        UCDI274J    2800x1000x1500  1950

UW250GF   200                     250                 WP10D264E200       240          6.L       126x130      9.726         46.7        UCI274K     2800x1100x1600  2000

UW300GF   240                     300                 WP10D320E200       288          6.L       126x130      9.726         56.1        HCI444D1    3100x1200x1600  2800

UW375GF   300                     375                 WP12D353E200       321          6.L       126x155      11.596        70.1        HCI444FS1   3100x1200x1600  3000

UW450GF   360                     450                 WP13D440E310       392          6.L       127×165      12.54         84.1        S4L1D-G41   3500×1500×1800  4000

UW500GF   400                     500                 WP13D490E310       450          6.L       127×165      12.54         93.5        S5L1D-C41   3500×1500×1800  4000

UW625GF   500                     625                 6M33D633E200       575          6.L       150x185      19.6          117         S5L1D-E41   3600×1500×1850  5500

UW800GF   640                     800                 8M33D800E200       730          8.V       150x185      26.14         149         S6L1D-C41   4000×1700×2100  6800

UW900GF   720                     900                 8M33D890E200       815          8.V       150x185      26.14         168         S6L1D-D41   4000×1700×2100  6900

UW1000GF  800                     1000                8M33D975E310       890          8.V       150x185      26.14         186         S6L1D-E41   4000×1700×2100  7000

UW1125GF  900                     1125                12M33D1108E200     1007         12.V      150x185      39.2          210         S6L1D-F41   4600×1900×2235  7600

UW1250GF  1000                    1250                12M33D1210E200     1100         12.V      150x185      39.2          233         S6L1D-G41   4600×1900×2235  7800

UW1375GF  1100                    1375                12M33D1320E200     1200         12.V      150x185      39.2          257         S6L1D-G41   4600×1900×2235  8000

UW1500GF  1200                    1500                12M33D1500E310     1350         12.V      150x185      39.2          280         S7L1D-C41   4600×1900×2400  8300

UW1625GF  1300                    1625                16M33D1580E310     1436         16.V      150x185      52.3          303         S7L1D-D41   5200×2000×2430  10500

UW1875GF  1500                    1875                16M33D1800E310     1680         16.V      150x185      52.3          350         S7L1D-F41   5200×2000×2430  11000

UW2000GF  1600                    2000                16M33D1980E310     1800         16.V      150x185      52.3          373         S7L1D-G41   5200×2000×2430  11600

Alternator brand Stamford, Leroy  Somer, Mecc  alte,  Marathon, EvoTec,  Wattek, etc

## trang 14
60HZ SPECIFICATION                                                                                                                       DIESEL      GENERATOR       |  Weichai

          60HZ,COSФ=0.8,                                                             Weichai Diesel  Engine                              Alternator

Genset          3Phase                                                                                                                               Overall Size       Gross

Model     Power         Power                                           Rated Power  No. of          Bore     Displacement  Rated Fuel               (mm)               Weight

          (KW )     ( KVA)                           Model              (kW)         Cylinder        xStroke  (L)           Consumption  Model                          (kg)

                                                                                                     (mm)                   (L/h)

UW25GF    20            25                           WP2.3D30E201       27           4               89*92    2.289         4.6          184ES       1550x700x1300      680

UW30GF    24            30                           WP2.3D30E201       27           4               89*92    2.289         5.6          184E        1550x700x1300      700

UW40GF    32            40                           WP2.3D41E201       37           4               89*92    2.289         7.5          184G        1650x700x1300      720

UW44GF    35            44                           WP2.3D47E201       43           4               89*92    2.289         8.2          184H        1650x700x1300      740

UW50GF    40            50                           WP2.3D58E201       53           4               89*92    2.289         9.3          184J        1650x750x1350      750

UW56GF    45            56                           WP2.3D58E201       53           4               89*92    2.289         10.5         224C        1650x750x1350      760

UW75GF    60            75                           WP4.1D80E201       72           4               105*118  4.09          14.0         224E        2000x850x1450      900

UW94GF    75            94                           WP4.1D95E201       85           4               105*118  4.09          18           224F        2000x850x1450      950

UW112GF   90            112                          WP4.1D120E201      105          4               105*118  4.09          21           274C        2000x850x1450      1000

UW125GF   100           125                          WP6D132E201        120          6               105*130  6.75          23           274D        2500x950x1500      1650

UW150GF   120           150                          WP6D158E201        144          6               105*130  6.75          28           274ES       2500x950x1500      1650

UW188GF   150           188                          WP10D200E201       182          6               126*130  9.726         35           274F        2800x1000x1500     1800

UW250GF   200           250                          WP10D264E201       240          6               126*130  9.726         46           274H        2800x1000x1500     1950

UW350GF   280           350                          WP10D360E201       327          6               126*130  9.726         65           4D          2800x1000x1500     2000

UW375GF   300           375                          WP13D385E201       350          6               126*155  11.596        70           4ES         3050x1150x1650     2800

UW450GF   360           450                          WP13D460E311       420          6               126*155  11.596        84           4F          3700x1355x2040     3900

UW500GF   400           500                          WP13D510E311       450          6               126*155  11.596        93           4G          3700x1355x2040     3900

UW625GF   500           625                          6M33D633E201       575          6               150*185  19.6          116          S5L1D-D41   3850x1600x2160     5500

UW750GF   600           750                          6M33D740E311       670          6               150*185  19.6          140          S5L1D-F41   4320x1900x2340     5600

UW800GF   640           800                          8M33D845E201       768          8               150*185  26.14         149          S5L1D-H41   4320x1900x2340     6800

UW900GF   720           900                          8M33D909E201       826          8               150*185  26.14         168          S6L1D-C41   4320x1900x2340     6900

UW1000GF  800           1000                         8M33D1012E311      910          8               150*185  26.14         186          S6L1D-D41   4320x1900x2340     7000

UW1250GF  1000          1250                         12M33D1265E201     1150         12              150*185  39.2          233          S6L1D-F41   4600x1900x2340     7700

UW1500GF  1200          1500                         12M33D1420E201     1290         12              150*185  39.2          280          S6L1D-H41   4600x1900x2340     8300

UW1875GF  1500          1875                         16M33D1785E311     1625         16              150*185  52.3          350          S7L1D-D41   5200×2000×2430     11000

UW2000GF  1600          2000                         16M33D1920E311     1750         16              150*185  52.3          373          S7L1D-E41   5200×2000×2430     11500

Alternator brand Stamford, Leroy Somer, Mecc  alte,  Marathon, EvoTec,  Wattek, etc

## trang 15
   DEUTZ

                 Generator powered by Deutz engine

l  power range from 30KW to 600KW. 50/60HZ, 3Ph/1Ph.

l  BFM3/BF4M/BF6M/BF8M series, having the feature of low fuel

   consumption,good performance,low speed,saftery and good

   reliability.

l  Widely used as prime or standby power in fieldwork, building,

   supermarket, hospital, factory, mining industry, oil field, data

   center, telecom, highway, harbour, livestock breeding, etc.

## trang 16
50HZ SPECIFICATION Water     cooled Deutz diesel generator                                                                                    DIESEL GENERATOR  | Deutz

         50HZ,COSФ=0.8,                                                                 Deutz Diesel Engine                       Alternator

              3Phase                                                                                                                                            Gross

Genset                                                                                                                                        Overall Size      Weight

Model    Power        Power                    Rated Power                        No. of    Bore     Displacement    Rated Fuel               (mm)              (kg)

         (kW )        (kVA)  Model             (kW)                               Cylinder  xStroke          (L)     Consumption  Model

                                                                                            (mm)                     (L/h)

UD38GF   30           38     BFM3T             44                                 3         98*105           3.168   7.1          184H        1800x750x1250     625

UD60GF   48           60     BF4M2012          60                                 4         101*126          4.04    11.3         224E        1930x750x1400     825

UD75GF   60           75     BF4M2012C         75                                 4         101*126          4.04    14.2         224F        1930x750x1400     825

UD100GF  80           100    BF4M1013EC        102                                4         108*130          4.764   18.8         274C        2300x900x1700     1150

UD125GF  100          125    BF4M1013FC        129                                4         108*130          4.764   23.6         274ES       2300x900x1700     1200

UD150GF  120          150    BF6M1013EC        153                                6         108*130          7.15    28.3         274E        2400x1200x1780    1400

UD188GF  150          188    BF6M1013FCG2      183                                6         108*130          7.15    35.4         274G        2500x1250x1800    1450

UD200GF  160          200    BF6M1013FCG3      201                                6         108*130          7.15    37.8         274H        2500x1250x1800    1450

UD225GF  180          225    BF6M1015-LA GA    208                                6.V       132*145          11.906  42.5         274J        2700x1450x1950    2800

UD250GF  200          250    BF6M1015C-LA G1A  228                                6.V       132*145          11.906  47.2         274K        2700x1450x1950    2850

UD300GF  240          300    BF6M1015C-LA G3A  282                                6.V       132*145          11.906  56.6         4ES         2700x1450x1950    2900

UD350GF  280          350    BF6M1015C-LA G4   310                                6.V       132*145          11.906  66.1         4FS         2700x1450x1950    3100

UD375GF  300          375    BF6M1015CP-LA G   328                                6.V       132*145          11.906  70.8         4F          2700x1450x1950    3100

UD400GF  320          400    BF8M1015C-LA G1A  388                                8.V       132*145          15.874  75.5         4G          3000x1500x2000    3300

UD450GF  360          450    BF8M1015C-LA G2   403                                8.V       132*145          15.874  84.9         5C          3100x1650x2015    3350

UD500GF  400          500    BF8M1015CP-LA G2  448                                8.V       132*145          15.874  94.4         5D          3100x1650x2015    3350

UD562GF  450          562    BF8M1015CP-LA G5  509                                8.V       132*145          15.874  106          5ES         3200x1650x2015    3450

UD700GF  560          700    HC12V132ZL-LAG1A  600                                12.V      132*145          23.812  132          5F          3600x1450x1950    4500

UD750GF  600          750    HC12V132ZL-LAG2A  666                                12.V      132*145          23.812  141          6B          3600x1450x1950    4500

Alternator brand Stamford, Leroy Somer, Mecc alte, Marathon, EvoTec, Wattek, etc

## trang 17
50HZ SPECIFICATION Air cooled  Deutz diesel  generator                                                                                      DIESEL GENERATOR  | Deutz

         50HZ,COSФ=0.8,                                                           Deutz     Diesel Engine                       Alternator

Genset       3Phase                                                                                                                         Overall Size      Gross

Model                                        Rated                                          Bore                   Rated Fuel               (mm)              Weight

         Power       Power     Model         Power                                No. of    xStroke  Displacement  Consumption  Model                         (kg)

         (kW )  (kVA)                        (kW)                                 Cylinder  (mm)           (L)     (L/h)

UD15GF   12          15        F2L912        14                                   2         100*120        1.88    3.1          164D        1400×800×1100     500

UD20GF   16          20        F3L912        24                                   3         100*120        2.828   4.1          184ES       1700×800×1100     700

UD25GF   20          25        F3L912        24                                   3         100*120        2.828   5.2          184FS       1700×800×1100     700

UD30GF   24          30        F4L912        32                                   4         100*120        3.77    6.2          184G        1900×800×1150     900

UD38GF   30          37.5      F4L913        34                                   4         102*120        4.086   7.7          184H        2000×800×1150     930

UD50GF   40          50        F6L912        48                                   6         100*120        5.655   9.8          224D        2250×800×1350     1150

UD60GF   48          60        F6L912T       61                                   6         100*120        5.655   11.8         224E        2250×800×1350     1200

UD100GF  80          100       BF6L913       88                                   6         102*125        6.128   19.6         274C        2500×800×1350     1450

Alternator brand Stamford, Leroy Somer, Mecc alte, Marathon, EvoTec, Wattek, etc

## trang 18
60HZ SPECIFICATION                                                                                                                         DIESEL GENERATOR  | Deutz

         60HZ,COSФ=0.8,                                                           Deutz     Diesel Engine                      Alternator

Genset        3Phase                                                                                                                       Overall Size      Gross

Model                                                                                       Bore                   Rated Fuel              open frame type   Weight

         Power        Power  Model              Rated Power                       No. of    xStroke  Displacement  Consumption  Model      (mm)              (kg)

         (kW )        (kVA)                     (kW)                              Cylinder  (mm)           (L)     (L/h)

UD60GF   48           60     BF4M2012           63                                4         101*126        4.04    12           UCI224E    1930x750x1400     825

UD90GF   72           90     BF4M2012CG1        79                                4         101*126        4.04    18           UCI224F    1930x750x1400     825

UD100GF  80           100    BF4M2012CG2        99                                4         101*126        4.04    20           UCI224G    1930x750x1400     825

UD125GF  100          125    BF4M1013ECG2       115                               4         108*130        4.764   25           UCI274C    2300x900x1700     1150

UD140GF  112          140    BF4M1013FC         124                               4         108*130        4.764   29           UCI274D    2300x900x1700     1200

UD150GF  120          150    BF6M1013ECG1       155                               6         108*130        7.146   31           UCI274D    2400x1200x1780    1400

UD200GF  160          200    BF6M1013ECG2       181                               6         108*130        7.146   41           UCI274F    2400x1200x1780    1400

UD225GF  180          225    BF6M1013FCG3       204                               6         108*130        7.146   46           UCI274G    2500x1250x1800    1450

UD250GF  200          250    BF6M1015-LA GB     225                               6.V       132*145        11.906  51           UCI274H    2700x1450x1950    2850

UD300GF  240          300    BF6M1015C-LA G2B   279                               6.V       132*145        11.906  61           UCDI274J   2800x1450x1950    3100

UD400GF  320          400    BF6M1015CP-LA G2B  351                               6.V       132*145        11.906  81           HCI444ES   2800x1450x1950    3200

UD450GF  360          450    BF8M1015C-LA G1B   408                               8.V       132*145        15.874  92           HCI444E    3000x1500x2000    3300

UD500GF  400          500    BF8M1015CP-LA G2B  470                               8.V       132*145        15.874  102          HCI444F    3100x1500x2015    3350

UD560GF  450          560    BF8M1015CP-LA G3B  500                               8.V       132*145        15.874  116          HCI544C    3100x1500x2015    3350

Alternator brand Stamford, Leroy Somer, Mecc alte, Marathon, EvoTec, Wattek, etc

## trang 19
                                                                                  ISUZU

                                                                                                Generator powered by Isuzu engine

                                                                   l     power range from 20KVA to 40KVA. 50/60HZ, 3Ph/1Ph.

                                                                   l     super silent, low fuel consumption, good performance.

                                                                   l     Widely used as prime or standby power in fieldwork, supermarket,

                                                                         hospital, factory, mining industry, livestock breeding, etc.

50HZ SPECIFICATION

              50HZ,COSФ=0.8,                               Isuzu Diesel  Engine                             Alternator

                    3Phase                                                                                              Overall Size

Genset Model                                                             Bore                   Rated Fuel              silent type    Gross Weight

              Power  Power      Model         Rated Power  No. of        xStroke  Displacement  Consumpti   Model       (mm)           (kg)

              (kW)   (kVA)                    (kW)         Cylinder      (mm)     (L)           on (L/h)

UI20GF        16            20  JE493DB-04    21           4             93x102   2.771         3.7         164D        2200x950x1200  750

UI25GF        20            25  JE493DB-02    24           4             93x102   2.771         4.6         184FS       2200x950x1200  780

UI30GF        24            30  JE493ZDB-04   28           4             93x102   2.771         5.6         184G        2200x950x1200  760

UI40GF        32            40  JE493ZLDB-02  38           4             93x102   2.771         7.5         184J        2200x950x1200  785

UI50GF        40            50  JE493ZLDC-02  51           4             93x102   2.771         9.4         184J        2200x950x1200  785

## trang 20
                                                                                    ISUZU

                                                                                            Generator powered by Isuzu engine

                                                                 l          power range from 20KVA to 40KVA. 50/60HZ, 3Ph/1Ph.

                                                                 l          super silent, low fuel consumption, good performance.

                                                                 l          Widely used as prime or standby power in fieldwork, supermarket,

60HZ SPECIFICATION                                                          hospital, factory, mining industry, livestock breeding, etc.

              60HZ,COSФ=0.8,                                  Isuzu Diesel  Engine                             Alternator

                    3Phase                                                                                                 Overall Size

Genset Model                                                                Bore                   Rated Fuel              silent type    Gross Weight

              Power  Power         Model         Rated Power  No. of        xStroke  Displacement  Consumpti   Model       (mm)           (kg)

              (kW)          (kVA)                (kW)         Cylinder      (mm)     (L)           on (L/h)

UI25GFS       20            25     JE493DB-03    24           4             93x102   2.771         4.6         184ES       2200x950x1200  750

UI30GFS       24            30     JE493DB-01    28           4             93x102   2.771         5.6         184E        2200x950x1200  760

UI38GFS       30            38     JE493ZDB-03   38           4             93x102   2.771         7.1         184G        2200x950x1200  785

UI50GFS       40            50     JE493ZLDB-01  46           4             93x102   2.771         9.3         184J        2200x950x1200  790

## trang 21
   FAWDE

                   Generator powered  by  FAWDE     engine

l  Having the feature of low fuel consumption,good

   performance,low speed,saftery and good reliability.

l  Mainly used as standby power in fieldwork, building,

   supermarket, hospital, factory, highway, harbour, livestock

   breeding, etc.

## trang 22
50HZ SPECIFICATION                                                                                                                              DIESEL GENERATOR  | FAWDE

         50HZ,COSФ=0.8,                                                                 FAWDE Diesel    Engine                      Alternator

              3Phase                                                                                                                            Overall Size      Gross

Genset                                                                                                                                          open frame type   Weight

Model    Power        Power                                     Rated Power          No. of    Bore     Displacement   Rated Fuel               (mm)              (kg)

         (kW )        (kVA)                    Model            (kW)                 Cylinder  xStroke          (L)    Consumption  Model

                                                                                               (mm)                    (L/h)

UX15GF   12           15                       4DW81-23D        17                   4         85*100           2.27   2.9          164D        1450×650×1100     700

UX20GF   16           20                       4DW91-29D        21                   4         90*100           2.54   3.9          184ES       1450×650×1100     700

UX25GF   20           25                       4DW92-35D        26                   4         90*100           2.54   4.9          184FS       1400×700×1100     700

UX30GF   24           30                       4DW93-42D        31                   4         90*100           2.54   5.9          184G        1400×700×1100     700

UX38GF   30           38                       4DX22-50D        37                   4         102*118          3.86   7.4          184H        1800×760×1150     800

UX50GF   40           50                       4DX22-65D        48                   4         102*118          3.86   9.8          224D        1800×760×1150     900

UX60GF   48           60                       4DX23-78D        57                   4         102*118          3.86   12           224E        2000×900×1400     1200

UX75GF   60           75                       CA4DF2-12D       84                   4         110*125          4.75   15           224F        2100×900×1400     1300

UX85GF   68           85                       CA4DF2-12D       84                   4         110*125          4.75   17           224G        2100×900×1400     1300

UX100GF  80           100                      CA6DF2D-14D      96                   6         110*115          6.55   20           274C        2600×1000×1600    1600

UX125GF  100          125                      CA6DF2-17D       125                  6         110*115          7.13   25           274ES       2600×1000×1600    1600

UX150GF  120          150                      CA6DF2-19D       140                  6         110*115          7.13   29           274E        2600×1000×1600    1700

UX188GF  150          188                      CA6DL1-24D       176                  6         110*135          7.7    37           274G        2600×1000×1600    1800

UX250GF  200          250                      CA6DL2-30        220                  6         112*145          8.57   49           274K        2800×1200×1600    2500

UX300GF  240          300                      CA6DM2J-39D      287                  6         123*155          11.04  59           4ES         3100×1200×1700    3200

Alternator brand Stamford, Leroy Somer,  Mecc  alte, Marathon,  EvoTec, Wattek, etc

## trang 23
60HZ SPECIFICATION                                                                                                                       DIESEL GENERATOR      |  FAWDE

         60HZ,COSФ=0.8,                                                               FAWDE Diesel    Engine                      Alternator

Genset        3Phase                                                                                                                          Overall Size        Gross

Model                                                                                        Bore                    Rated Fuel               open frame type     Weight

         Power        Power                   Model        Rated Power             No. of    xStroke  Displacement   Consumption  Model       (mm)                (kg)

         (kW )        (kVA)                                (kW)                    Cylinder  (mm)             (L)    (L/h)

UX25GF   20           25                      4DW91-38D    26                      4         90*100           2.54   4.1          184ES       1450x650x1100       700

UX30GF   24           30                      4DW92-42D    31                      4         90*100           2.54   4.9          184E        1400x700x1100       700

UX35GF   28           35                      4DW93-50D    37                      4         90*100           2.54   5.8          184F        1400x700x1100       700

UX50GF   40           50                      4DX22-75D    55                      4         102*118          3.86   8.2          184J        1800x760x1150       900

UX60GF   48           60                      4DX23-82D    72                      4         102*118          3.86   9.9          224D        1800x760x1150       900

UX75GF   60           75                      4DX23-90D    66                      4         102*118          3.86   12.3         224E        2000x900x1400       1200

UX100GF  80           100                     CA4DF2-14D   101                     4         110*125          4.75   16           224G        2100x900x1400       1300

UX125GF  100          125                     CA6DF2D-16D  132                     6         110*125          7.13   21           274C        2600x1000x1600      1600

UX150GF  120          150                     CA6DF2-21D   154                     6         110*125          7.13   25           274ES       2600x1000x1600      1600

UX200GF  160          200                     CA6DL1-27D   195                     6         110*135          7.7    33           274F        2600x1000x1600      1800

UX250GF  200          250                     CA6DL2-32D   235                     6         112*145          8.57   41           274H        2600x1000x1600      1800

UX300GF  240          300                     CA6DM2J-42D  305                     6         123*155          11.05  49           274K        3100x1200x1700      3200

UX400GF  320          400                     CA6DM3J-49D  360                     6         123*155          11.05  66           4ES         3100x1200x1700      3200

Alternator brand Stamford, Leroy Somer, Mecc  alte, Marathon, EvoTec, Wattek, etc

## trang 24
                   SDEC

                   Generator powered by SDEC engine

l  power range from

l  eries. Having the feature of low fuel consumption,good

   performance,low speed,saftery and good reliability.

l  Mainly used as standby power in fieldwork, building,

   supermarket, hospital, factory, highway, harbour, livestock

   breeding, etc.

## trang 25
50HZ SPECIFICATION                                                                                                                             DIESEL GENERATOR | SDEC

          50HZ,COSФ=0.8,                                                                 SDEC  Diesel Engine                       Alternator

Genset          3Phase                                                                                                                         Overall Size    Gross

Model                                                                                          Bore                   Rated Fuel               (mm)            Weight

          Power         Power                  Model            Rated Power          No. of    xStroke  Displacement  Consumption  Model                       (kg)

          (kW )         (kVA)                                   (kW)                 Cylinder  (mm)           (L)     (L/h)

US50GF    50            63                     SC4H95D2         62                   4         105*124        4.3     11.7         224E        2300X850X1350   1350

US80GF    80            100                    SC4H140D2        95                   4         105*124        4.3     18.7         274C        2700X900X1650   2100

US100GF   100           125                    SC4H180D2        120                  4         105*124        4.3     23.4         274ES       2700X900X1650   2150

US120GF   120           150                    SC7H205D2        138                  6         105*124        6.5     28.1         274F        2700X900X1650   2050

US150GF   150           188                    SC7H250D2        168                  6         105*124        6.5     35           274G        2800X900X1750   2300

US200GF   200           250                    SC9D340D2        228                  6         114*144        8.8     46           274K        2860X1100X1760  2700

US250GF   250           313                    SC12E420D2       280                  6         128*153        11.8    58           4ES         2860X1140X1760  3400

US300GF   300           375                    SC12E480D2       323                  6         128*153        11.8    70           4F          3140X1360X1960  3850

US360GF   360           450                    SC25G610D2       405                  12        135*150        25.8    84           5C          3420X1600X1900  4600

US400GF   400           500                    SC25G690D2       459                  12        135*150        25.8    93           5D          3420X1600X1900  4700

US500GF   500           625                    SC27G830D2       565                  12        135*155        26.6    117          5FS         3420X1600X1900  5000

US600GF   600           750                    SC33W990D2       660                  6         180*215        32.8    140          6B          3750X1700X1960  6300

US800GF   800           1000                   6WTAA35-G31      882                  6         186*215        35.0    186          6E          4300X1750X2350  6900

US1000GF  1000          1250                   6WTAA35-G311     1118                 6         186*215        35.0    233          6J          4300X1750X2350  7400

US1200GF  1200          1500                   12KTA58-G35      1420                 12        170*210        57.2    280          6J          4750X1800X2550  11400

Alternator brand Stamford, Leroy Somer,  Mecc  alte, Marathon,  EvoTec, Wattek, etc

## trang 26
   YANGDONG

                   Generator powered by Yangdong engine

l  power range from

l  series. Having the feature of low fuel consumption,good

   performance,low speed,saftery and good reliability.

l  Mainly used as standby power in fieldwork, building,

   supermarket, hospital, factory, highway, harbour, livestock

   breeding, etc.

## trang 27
50HZ SPECIFICATION                                                                                                                DIESEL  GENERATOR |    YANGDNG

         50HZ,COSФ=0.8,                                                             YANGDONG Diesel    Engine               Alternator

             3Phase                                                                                                                       Overall Size   Gross

Genset                                                                                                                                    silent type    Weight

Model                                                                                         Bore                   Rated Fuel           (mm)           (kg)

         Power       Power                           Model     Rated Power          No. of    xStroke  Displacement  Consumption  Model

         (kW )       (kVA)                                     (kW)                 Cylinder  (mm)     (L)           (L/h)

UY10GFS  8           10                              YD380D    10                   3         80*90    1.357         1.9          164B    1860x850x1200  700

UY12GFS  10          12.5                            YD385D    11                   3         85*90    1.532         2.3          164C    1860x850x1200  700

UY15GFS  12          15                              YD480G    14                   4         80*90    1.809         2.8          164D    1950x900x1300  720

UY20GFS  16          20                              YSD490D   21                   4         90*100   2.54          3.7          164D    2200x950x1200  800

UY25GFS  20          25                              Y490D     24                   4         90*105   2.67          4.7          184EF   2200x950x1200  800

UY30GFS  24          30                              Y495D     27                   4         95*105   2.977         5.6          184G    2200x950x1250  850

UY38GFS  30          37.5                            Y4102D    33                   4         102*118  3.875         7.0          184H    2300x950x1300  880

UY50GFS  40          50                              Y4102ZLD  48                   4         102*118  3.875         9.3          224D    2300x950x1300  890

UY62GFS  50          62.5                            Y4105ZLD  55                   4         105*118  4.1           11.7         224E    2300x950x1300  900

Alternator brand Stamford, Leroy Somer, Mecc  alte,  Marathon, EvoTec, Wattek, etc

## trang 28
60HZ SPECIFICATION                                                                                                                  DIESEL     GENERATOR | YANGDONG

         60HZ,COSФ=0.8,                                                               YANGDONG Diesel    Engine                    Alternator

Genset       3Phase                                                                                                                            Overall Size   Gross

Model                                                                    Rated                  Bore                   Rated Fuel              silent type    Weight

         Power       Power                           Model               Power        No. of    xStroke  Displacement  Consumption  Model      (mm)           (kg)

         (kW )       (kVA)                                               (kW)         Cylinder  (mm)     (L)           (L/h)

UY10GFS  8           10                              YD380D              12           3         80*90    1.357         1.9          164A       1860x850x1200  700

UY12GFS  10          12.5                            YD380D              12           3         80*90    1.357         1.9          164B       1860x850x1200  700

UY15GFS  12          15                              YD480G              16           4         80*90    1.809         2.8          164C       1950x900x1300  720

UY20GFS  16          20                              YND485D             20           4         85*95    2.156         3.7          164D       2200x950x1200  800

UY25GFS  20          25                              YSD490D             25           4         90*100   2.54          4.7          184ES      2200x950x1200  800

UY30GFS  24          30                              Y490D               28           4         90*105   2.64          5.6          184E       2200x950x1250  850

UY38GFS  30          37.5                            Y4100D              36           4         100*118  3.707         7.0          184G       2300x950x1300  880

UY50GFS  40          50                              Y4105D              45           4         105*118  4.1           9.3          184J       2300x950x1300  890

UY62GFS  50          62.5                            Y4105ZLD            60           4         105*118  4.1           11.7         224D       2300x950x1300  900

Alternator brand Stamford, Leroy Somer, Mecc  alte,  Marathon,  EvoTec,  Wattek, etc

## trang 29
   RICARDO

                   Generator powered by Ricardo engine

l  power range from 10KW to 350KW.

l  K4100/R4105/R6105/R6110/R6126 series. Having the feature of

   low fuel consumption,good performance,low speed,saftery and

   good reliability.

l  Mainly used as standby power in fieldwork, building,

   supermarket, hospital, factory, highway, harbour, livestock

   breeding, etc.

## trang 30
50HZ SPECIFICATION                                                                                                                       DIESEL GENERATOR     |  Ricardo

         50HZ,COSФ=0.8,                                                             Ricardo Diesel     Engine                    Alternator

              3Phase                                                                                                                         Overall Size        Gross

Genset                                                                                                                                       open frame type     Weight

Model    Power        Power                                     Rated Power         No. of    Bore     Displacement  Rated Fuel              (mm)                (kg)

         (kW )        (kVA)                          Model      (kW)                Cylinder  xStroke          (L)   Consumption  Model

                                                                                              (mm)                   (L/h)

UH25GF   20           25                             K4100D     30                  4.L       100x115          3.26  4.9          184EF      1600x640x1000       680

UH30GF   24           30                             K4100D     30                  4.L       100x115          3.61  5.9          184G       1600x640x1000       680

UH38GF   30           38                             K4100ZD    42                  4.L       100x115          3.82  7.4          184H       1700x700x1100       790

UH50GF   40           50                             K4102ZD    44                  4.L       102x115          4.33  9.8          224D       1870x720x1250       860

UH60GF   48           60                             4105ZD     56                  4.L       105x125          4.33  11.8         224E       1870x720x1250       860

UH75GF   60           75                             4105ZLD    66                  4.L       105x125          6.49  14.7         224F       2210x720x1380       910

UH100GF  80           100                            R6105ZD    84                  6.L       105x125          6.49  19.6         274C       2210x720x1380       910

UH125GF  100          125                            R6105AZLD  110                 6.L       105x130          6.75  24.5         274DD      2340x720x1550       1350

UH150GF  120          150                            R6105IZLD  132                 6.L       105x135          7.2   29.5         274E       2570x775x1725       1450

UH188GF  150          188                            R6110ZLD   170                 6.L       110x135          7.8   36           274G       2570x775x1725       1650

UH200GF  160          200                            6D10D182A  182                 6.L       126x130          7.8   39           274H       2950x1150x1700      2150

UH250GF  200          250                            6D10D235A  235                 6.L       126x130          7.8   49           274K       2950x1150x1700      2150

UH300GF  240          300                            6D10D315A  286                 6.L       126x130          7.8   59           4ES        3250x1250x1830      2350

Alternator brand Stamford, Leroy Somer, Mecc  alte,  Marathon, EvoTec, Wattek, etc

## trang 31
60HZ SPECIFICATION                                                                                                               DIESEL GENERATOR             |  Ricardo

         60HZ,COSФ=0.8,                                                               Ridardo Diesel   Engine                    Alternator

Genset        3Phase                                                                                                                         Overall Size        Gross

Model                                                           Rated                         Bore                   Rated Fuel              open frame type     Weight

         Power        Power                    Model            Power                 No. of  xStroke  Displacement  Consumptio  Model       (mm)                (kg)

         (kW )      (kVA)                                       (kW)             Cylinder     (mm)             (L)   n (L/h)

UH25GF   20           25                       K490D            24                    4.L     90x100           2.54  4.9         184EF       1600x640x1000       680

UH30GF   24           30                       K4100D           33                    4.L     100x115          3.61  5.8         184G        1600x640x1000       680

UH38GF   30           38                       K4100ZD          46                    4.L     100x115          3.82  7.3         184H        1700x700x1100       790

UH50GF   40           50                       K4102ZD          48                    4.L     102x115          4.33  9.8         224D        1870x720x1250       860

UH60GF   48           60                       4105ZD           61                    4.L     105x125          4.33  11.7        224E        1870x720x1250       860

UH75GF   60           75                       4105ZLD          72                    4.L     105x125          6.49  14.7        224F        2210x720x1380       910

UH100GF  80           100                      R6105ZD          92                    6.L     105x125          6.49  20          274C        2210x720x1380       910

UH125GF  100          125                      R6105AZLD        120                   6.L     105x130          6.75  24          274DD       2340x720x1550       1350

UH150GF  120          150                      R6105IZLD        145                   6.L     105x135          7.2   29          274E        2570x775x1725       1450

UH188GF  150          188                      R6110ZLD         187                   6.L     110x135          7.8   36          274G        2570x775x1725       1650

UH200GF  160          200                      R6110ZLD         187                   6.L     110x135          7.8   39          274G        2570x775x1725       1650

UH250GF  200          250                      6D10D235A        258                   6.L     126x130          7.8   48          274K        2950X1150X1700      2150

Alternator brand Stamford, Leroy Somer,  Mecc  alte, Marathon,  EvoTec, Wattek,  etc

## trang 32
         Different Controllers  meet  your  requirements

HGM410   HGM6120                            DSE6120       DSE7320

DSE6020  MRS16                              AMF25         DKG309

## trang 33
Customerized canopy

## trang 34
Cases

## trang 35
Our partners
