URL: http://www.vantekpower.cn/cyjz/3.html
Accessed: 2026-11-13

康明斯-船用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
船用发电机组
相关产品
康明斯
潍柴
玉柴
帕金斯
斗山
康明斯
康明斯船用柴油发电机组主要用于各种船舶的主电源和应急电源的电力供应，也可应用于电力推进系统的电力供应，其重要性不言而喻。因此发电机组在工作前的检验工作也是必不可少的。
询价
产品配置表
相关图片
康明斯船用机组50Hz/400V/1500rpm
| 发电机组规格 | 柴油机规格 | 机组外形
| 型号 | 额定功率 | 型号 | 功率 | 汽缸数 | 外形 尺寸 | 重量
| kw | kva | kw | L-W-H(mm) | (kg)
| CCFJ40J-WTP | 40 | 50 | 4BTA3.9-GM47 | 47 | 4 | 1670-850-1270 | 800
| CCFJ50J-WTP | 50 | 62.5 | 6BT5.9-GM83 | 83 | 6 | 1900-900-1300 | 1000
| CCFJ64J-WTP | 64 | 80 | 6BT5.9-GM83 | 83 | 6 | 1900-900-1300 | 1100
| CCFJ75J-WTP | 75 | 93.8 | 6BTA5.9-GM100 | 100 | 6 | 1900-900-1300 | 1250
| CCFJ90J-WTP | 90 | 112.5 | 6BTA5.9-GM100 | 100 | 6 | 2020-900-1300 | 1300
| CCFJ100J-WTP | 100 | 125 | 6CT8.3-GM115 | 115 | 6 | 2080-900-1360 | 1650
| CCFJ120J-WTP | 120 | 150 | 6CT8.3-GM115 | 115 | 6 | 2120-900-1360 | 1700
| CCFJ150J-WTP | 150 | 187.5 | 6CTA8.3-GM155 | 155 | 6 | 2220-1000-1790 | 1720
| CCFJ160J-WTP | 160 | 200 | 6LTAA8.9-GM200 | 200 | 6 | 2250-1000-1790 | 1750
| CCFJ200J-WTP | 200 | 250 | N855-DM | 240 | 6 | 2760-1000-1790 | 2700
| CCFJ250J-WTP | 250 | 312.5 | N855-DM | 284 | 6 | 2760-1000-1790 | 2800
| CCFJ280J-WTP | 280 | 3S0 | N855-DM | 317 | 6 | 2998-1000-1790 | 2950
| CCFJ300J-WTP | 300 | 375 | K19-DM | 358 | 6 | 2998-1000-1790 | 3360
| CCFJ35OJ-WTP | 350 | 437.5 | K19-DM | 410 | 6 | 3170-1000-1920 | 3480
| CCFJ400J-WTP | 400 | 500 | K19-DM | 448 | 6 | 3170-1000-1920 | 3650
| CCFJ680J-WTP | 680 | 850 | K38-DM | 746 | 12 | 4050-1500-2480 | 7200
| CCFJ800J-WTP | 800 | 1000 | K38-DM | 880 | 12 | 4100-1500-2480 | 7350
康明斯船用应急机组50Hz/400V/1500rpm
| 发电机组规格 | 柴油机规格 | 机组外形
| 型号 | 额定功率 | 型号 | 功率 | 汽缸数 | 外形 尺寸 | 重量
| kw | kva | kw | L-W-H(mm) | (kg)
| CCFJ40Y-WTP | 40 | 50 | 4BTA3.9-GM47 | 47 | 4 | 1810-760-1280 | 1000
| CCFJ64Y-WTP | 64 | 80 | 6BT5.9-GM83 | 83 | 6 | 2090-800-1280 | 1100
| CCFJ75Y-WTP | 75 | 93.8 | 6BTAA5.9-GM115 | 115 | 6 | 2200-800-1300 | 1450
| CCFJ100Y-WTP | 100 | 125 | 6BTAA5.9-GM115 | 115 | 6 | 2200-800-1300 | 1550
| CCFJ120Y-WTP | 120 | 150 | 6CTA8.3-GM155 | 155 | 6 | 2480-850-1300 | 1780
| CCFJ150Y-WTP | 150 | 187.5 | 6LTAA8.9-GM | 200 | 6 | 2600-950-1350 | 1960
| CCFJ200Y-WTP | 200 | 250 | NTA855-DM | 240 | 6 | 2950-1100-1750 | 2750
| CCFJ250Y-WTP | 250 | 312.S | NTA855-DM | 284 | 6 | 3020-1100-1750 | 2850
| CCFJ300Y-WTP | 300 | 375 | K19-DM | 358 | 6 | 3550-1300-2350 | 3100
| CCFJ350Y-WTP | 350 | 437.5 | K19-DM | 410 | 6 | 3550-1300-2350 | 3600
| CCFJ400Y-WTP | 400 | 500 | K19-DM | 448 | 6 | 3550-1300-2350 | 3800
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
