URL: http://www.vantekpower.cn/lyjz/18.html
Accessed: 2026-11-13

潍柴发电机组-陆用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
陆用发电机组
相关产品
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
潍柴发电机组
潍柴陆用柴油发电机组功率范围为10～4300kW，机组使用潍柴集团自主研发生产的发动机，配置知名品牌发电机。各系列柴油发电机组性能优良，技术先进，工作可靠，维护方便，专注于各类市场的人性化服务，具有调压精度高、动态性能好，外型美观，结构紧凑，工作可靠，使用寿命长，油耗低，噪声低，排放低，环境适应性强等特点，较好的满足了各种市场对电力的要求。
询价
产品配置表
相关图片
| 型号 | 额定功率 | 备用功率 | 柴油机型号 | 机组尺寸 | 重量
| KVA | KW | KVA | KW | MM | KG
| TPD461B5 | 461 | 369 | 507 | 406 | 6M33D447E200 | 2860*1180*1600 | 3000
| TPD461B5 | 461 | 369 | 507 | 406 | 6M26D447E200 | 2860*1180*1600 | 3000
| TPD500B5 | 500 | 400 | 550 | 440 | 6M33D484E200 | 2900*1180*1600 | 3100
| TPD500B5 | 500 | 400 | 550 | 440 | 6M26D484E200 | 2900*1180*1600 | 3100
| TPD591B5 | 591 | 473 | 650 | 520 | 6M33D572E200 | 3000*1200*1600 | 3500
| TPD625B5 | 625 | 500 | 687.5 | 550 | 6M33D605E200 | 3100*1300*1650 | 3600
| TPD818B5 | 818 | 654 | 900 | 720 | 12M33D792E200 | 4600*2050*2300 | 7300
| TPD818B5 | 818 | 654 | 900 | 720 | 12M26D792E200 | 4200*2000*2300 | 7300
| TPD931B5 | 931 | 745 | 1025 | 820 | 12M33D902E200 | 4600*2050*2300 | 7500
| TPD931B5 | 931 | 745 | 1025 | 820 | 12M26D902E200 | 4200*2000*2300 | 7500
| TPD1000B5 | 1000 | 800 | 1100 | 880 | 12M33D968E200 | 4700*2110*2400 | 7600
| TPD1000B5 | 1000 | 800 | 1100 | 880 | 12M26D968E200 | 4300*2000*2300 | 7600
| TPD1143B5 | 1143 | 915 | 1257 | 1007 | 12M33D1108E200 | 4800*2110*2400 | 7800
| TPD1250B5 | 1250 | 1000 | 1375 | 1100 | 12M33D1210E200 | 4800*2110*2400 | 7900
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用德科、凯捷利、斯坦福、莉莱森玛、马 拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
