URL: http://www.vantekpower.cn/lyjz/32.html
Accessed: 2026-11-13

玉柴发电机组-陆用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
陆用发电机组
相关产品
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
玉柴发电机组
我公司玉柴发电机组选用广西玉柴生产研制的柴油发动机来成套。我公司作为玉柴发电机生产商，所生产的玉柴柴油发电机组具有震动小、噪声低、可靠性高、排放低、配件易购和使用寿命长等特点。玉柴发动机消化吸收美国福特公司咨询成果而开发的产品，采用整体锻钢曲轴、合金铸铁的机体与气缸盖，体积小、重量轻，可靠性高，大修期大于12000小时，具有低排放、低噪声，具有较好的环保性能。
询价
产品配置表
相关图片
T2
| 型号 | 额定功率 (KVA/KW) | 备用功率 (KVA/KW) | 柴油机型号 | 机组尺寸 (MM) | 重量 (KG)
| TPD86V6 | 86 | 69 | 95 | 75 | TAD530GE | 2080×940×1550 | 1290
| TPD105V6 | 105 | 84 | 115 | 92 | TAD531GE | 2080×940×1550 | 1350
| TPD131V6-1 | 131 | 105 | 144 | 116 | TAD532GE | 2080×940×1550 | 1350
| TPD131V6-2 | 131 | 105 | 144 | 116 | TAD730GE | 2410×930×1550 | 1720
| TPD160V6 | 160 | 128 | 176 | 140 | TAD731GE | 2410×930×1550 | 1760
| TPD198V6 | 198 | 159 | 218 | 175 | TAG732GE | 2410×930×1550 | 1760
| TPD224V6 | 224 | 179 | 246 | 197 | TAD733GE | 2600×1050×1670 | 1800
| TPD258V6 | 258 | 207 | 285 | 228 | TAD734GE | 2650×1120×1670 | 2000
| TPD340V6 | 340 | 273 | 375 | 300 | TAD1341GE | 2950×1120×1788 | 2500
| TPD400V6 | 400 | 321 | 440 | 353 | TAD1342GE | 3130×1120×1850 | 2900
| TPD410V6 | 410 | 328 | 451 | 360 | TAD1343GE | 3130×1120×1788 | 3050
| TPD455V6 | 455 | 364 | 500 | 400 | TAD1344GE | 3130×1120×1788 | 3100
| TPD460V6 | 460 | 368 | 506 | 404 | TAD1345GE | 3205×1120×1850 | 3300
| TPD505V6 | 505 | 404 | 555 | 444 | TAD1640GE | 3300×1275×2050 | 3700
| TPD570V6 | 570 | 456 | 627 | 501 | TAD1641GE | 3300×1275×2050 | 3700
| TPD625V6 | 625 | 500 | 688 | 550 | TAD1642GE | 3300×1275×2050 | 3880
| TPD688V6 | 688 | 550 | 756 | 605 | TWD1643GE | 3410×1400×2100 | 4400
T3
| 型号 | 额定功率 (KVA/KW) | 备用功率 (KVA/KW) | 柴油机型号 | 机组尺寸 (MM) | 重量 (KG)
| TPD20Y5 | 20 | 16 | 23 | 18 | 4D24G6 | 1300×550×900 | 450
| TPD25Y5 | 25 | 20 | 28 | 22 | 4D24G7 | 1340×550×900 | 480
| TPD30Y5 | 30 | 24 | 33 | 26 | 4D24TG2 | 1400×550×930 | 530
| TPD40Y5 | 40 | 32 | 44 | 35 | 4D24TG0 | 1450×550×930 | 550
| TPD50Y5 | 50 | 40 | 55 | 44 | YC4D75-D34 | 1800×750×1140 | 760
| TPD56Y5 | 56 | 45 | 63 | 50 | YC4D80-D34 | 1890×750×1140 | 790
| TPD63Y5 | 63 | 50 | 70 | 55 | YC4D90-D34 | 1890×750×1140 | 790
| TPD73Y5 | 73 | 58 | 80 | 64 | YC4D105-D34 | 1890×750×1140 | 820
| TPD88Y5 | 88 | 70 | 100 | 80 | YC4D120-D30 | 1890×750×1140 | 900
| TPD100Y5 | 100 | 80 | 113 | 90 | YC4D140-D30 | 1890×750×1140 | 900
| TPD113Y5 | 113 | 90 | 125 | 100 | YC4D155-D30 | 1890×750×1140 | 930
| TPD100Y5 | 100 | 80 | 113 | 90 | YC4A140-D30 | 2020×780×1250 | 1000
| TPD113Y5 | 113 | 90 | 125 | 100 | YC4A155-D30 | 2020×780×1250 | 1030
| TPD113Y5 | 113 | 90 | 125 | 100 | YC4A165-D30 | 2020×780×1250 | 1030
| TPD138Y5 | 138 | 110 | 150 | 120 | YC4A190-D30 | 2140×780×1250 | 1100
| TPD138Y5 | 138 | 110 | 150 | 120 | YC6A190-D30 | 2440×960×1380 | 1360
| TPD150Y5 | 150 | 120 | 165 | 132 | YC6A205-D30 | 2440×960×1380 | 1420
| TPD175Y5 | 175 | 140 | 188 | 150 | YC6A230-D30 | 2500×960×1380 | 1460
| TPD188Y5 | 188 | 150 | 200 | 160 | YC6A245-D30 | 2530×960×1380 | 1500
| TPD200Y5 | 200 | 160 | 225 | 180 | YC6A275-D30 | 2530×960×1380 | 1500
| TPD250Y5 | 250 | 200 | 275 | 220 | YC6MK350-D30 | 2900×1130×1580 | 1960
| TPD313Y5 | 313 | 250 | 350 | 280 | YC6MK420-D30 | 3000×1130×1580 | 2260
| TPD350Y5 | 350 | 280 | 375 | 300 | YC6MK450-D30 | 3000×1130×1580 | 2260
| TPD375Y5 | 375 | 300 | 413 | 330 | YC6K500-D31 | 3200×1200×1800 | 3100
| TPD375Y5 | 375 | 300 | 413 | 330 | YC6K500-D30 | 3200×1200×1800 | 3100
| TPD400Y5 | 400 | 320 | 438 | 350 | YC6K520-D30 | 3400×1200×1800 | 3200
| TPD438Y5 | 438 | 350 | 480 | 385 | YC6K570-D30 | 3600×1200×1800 | 3400
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用德科、凯捷利、斯坦福、莉莱森玛、马 拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
产品特点：
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
