URL: http://www.vantekpower.cn/lyjz/35.html
Accessed: 2026-11-03

无锡动力发电机组-陆用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
陆用发电机组
相关产品
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
无锡动力发电机组
我公司是无动万迪柴油发电机组主机配套OEM厂家。作为专业柴油发电机组生产商，所生产的无动柴油发电机组具有良好的可靠性、配件易购和使用寿命长等特点。无动万迪柴油发电机组是我司选用无锡工程股份公司“万迪”牌柴油机配置凯捷利、斯坦福、莉莱森玛等名牌发电机。无动万迪柴油机在原有的优秀品质基础上，选用高供油速率的P型高压油泵与多孔低贯量喷油器匹配，使油机功 率更大、综合性能更优良。
询价
产品配置表
相关图片
| | 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 | 燃油消耗量 | 外形尺寸 | 重量
| KVA | KW | (mm) | (g/kw.h) | (L×W×H) (mm) | (kg)
| TPD100GF | 125 | 100 | WD129D11 | 6 | 135/150 | 198 | 2650×900×1400 | 2000
| TPD120GF | 150 | 120 | WD150D15 | 6 | 140/160 | 198 | 2650×900×1400 | 2200
| TPD150GF | 187.5 | 150 | WD129TD16 | 6 | 135/150 | 198 | 2650×900×1400 | 2200
| TPD160GF | 200 | 160 | WD129TD17 | 6 | 135/150 | 198 | 2650×900×1400 | 2200
| TPD180GF | 225 | 180 | WD135TD19 | 6 | 135/150 | 198 | 2650×900×1400 | 2200
| TPD200GF | 250 | 200 | WD129TAD23 | 6 | 135/150 | 198 | 3000×1250×1900 | 2600
| TPD250GF | 312.5 | 250 | WD135TAD28 | 6 | 138/150 | 198 | 3000×1250×1900 | 3000
| TPD280GF | 350 | 280 | WD145TAD30 | 6 | 138/160 | 198 | 3000×1250×1900 | 3200
| TPD300GF | 375 | 300 | WD145TAD33L | 6 | 138/160 | 198 | 3000×1250×1900 | 3200
| TPD350GF | 438 | 350 | WD269TAD38 | 12 | 138/150 | 198 | 3500×1600×2100 | 4000
| TPD400GF | 500 | 400 | WD269TAD43 | 12 | 138/150 | 198 | 3650×1700×2200 | 4200
| TPD450GF | 563 | 450 | WD269TAD50 | 12 | 138/150 | 198 | 3650×1700×2200 | 4200
| TPD500GF | 625 | 500 | WD269TAD56 | 12 | 138/150 | 198 | 3650×1700×2200 | 4200
| TPD550GF | 687.5 | 550 | WD287TAD61L | 12 | 138/160 | 198 | 3700×1700×2200 | 4400
| TPD600GF | 750 | 600 | WD305TAD68 | 12 | 140/165 | 196 | 3700×1700×2200 | 4400
| TPD720GF | 900 | 720 | WD327TAD78 | 12 | 145/165 | 196 | 3700×1700×2200 | 4400
| TPD800GF | 1000 | 800 | WD327TAD88 | 12 | 145/165 | 196 | 3700×1700×2200 | 4400
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用德科、凯捷利、斯坦福、莉莱森玛、马拉 松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
