URL: http://www.vantekpower.cn/lyjz/37.html
Accessed: 2026-11-13

济柴发电机组-陆用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
陆用发电机组
相关产品
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
济柴发电机组
我公司生产的济柴发电机组选用中油济柴生产研制的190系列柴油发动机来成套。作为专业柴油发电机组生产商，所生产的济柴柴油发电机组具有可靠性高、功率强劲、配件易购和使用寿命长等特点。机组选用济柴发动机，该机经过多年来的研制、开发、不断地吸取现代内燃机领域中卓有成效的科技成果，使其具有技术经济指标先进、结构紧凑、起动迅速、易于操作、维修方便、能适应各种恶劣环境条件下作业等特点。
询价
产品配置表
相关图片
| | 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| KVA | KW
| TPD600GF | 750 | 600 | 8190ZLC | 8L | 190/210 | 204 | 5800×1750×2900 | 10000
| TPD640GF | 800 | 640 | 8190ZLC | 8L | 190/210 | 204 | 5800×1750×2900 | 10000
| TPD720GF | 900 | 720 | Z12V190B | 12V | 190/210 | 205 | 5800×1750×2900 | 10000
| TPD800GF | 1000 | 800 | Z12V190B | 12V | 190/210 | 205 | 5800×1750×2900 | 10000
| TPD850GF | 1062 | 850 | Z12V190B | 12V | 190/210 | 205 | 5800×1750×2900 | 10000
| TPD900GF | 1125 | 900 | G12V190ZL | 12V | 190/210 | 205 | 5800×1750×2900 | 10000
| TPD1000GF | 1250 | 1000 | A12V190ZLD | 12V | 190/215 | 205 | 5920×1970×2900 | 14000
| TPD1200GF | 1500 | 1200 | A12V190ZLD | 12V | 190/215 | 205 | 5920×1970×2900 | 14000
| TPD1500GF | 1875 | 1500 | H12V190Z | 12V | 190/215 | 202 | 5920×1970×2900 | 14000
| TPD1600GF | 2000 | 1600 | H12V190Z | 12V | 190/215 | 202 | 5920×1970×2900 | 14000
| TPD1800GF | 2250 | 1800 | H16V190ZL | 16V | 190/215 | 200 | 6200×1970×2900 | 15000
| TPD2000GF | 2500 | 2000 | H16V190ZL | 16V | 190/215 | 200 | 6200×1970×2900 | 15000
| TPD2200GF | 2750 | 2200 | H16V190ZL | 16V | 190/215 | 200 | 6200×1970×2900 | 15000
| TPD2300GF | 2875 | 2300 | H16V190ZL | 16V | 190/215 | 200 | 6200×1970×2900 | 15000
| TPD2400GF | 3000 | 2400 | H16V190ZL | 16V | 190/215 | 200 | 6200×1970×2900 | 16000
1. 以上技术参数为50Hz，额定电压400/230V，功率因数0.8，接线方式为3相4线。60Hz发电机组可以根据客户的特殊需要订制。
2. 发电机可以根据客户的需要选用德科、凯捷利、斯坦福、莉莱森玛、马 拉松等知名品牌。
3. 本数据表仅供参考，如有更改恕不另行通知。
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
