URL: http://www.vantekpower.cn/sbjz/46.html
Accessed: 2026-11-13

发电排水两用机组-陆用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
水泵机组
相关产品
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
发电排水两用机组
发电排水两用机组柴油机驱动的水泵机组，适宜野外;无电力排水工程;具有12KW220V/380V发电功能;专业的拖车底盘，拖行速度70KM/H；一体式底盘燃油箱，能持续运行8H .
询价
产品配置表
相关图片
发动机
配置优质的发动机和高性能的泵体，动力强劲、高扭矩，易维护，易启动，快速排水;
发动机与泵体之间采用高强度齿圈联轴器使运行更加稳定;
所有可懂装置均被有效固定，进一步提高减震效果;
机组的散热器及转动部件处装有防护罩,
避免人机因直接接触带来伤害;
泵
300M3/H、l5M的排水功能；
具有自吸功能，吸程7M；
腔体拆卸结构:维修、排障方便。只需普通工具即可快速完成日常维护；省时省力；
开式叶轮结构，无堵塞设计，通过能力强；
使用方便，只需将吸水管伸入液面以下即可工作（首次启动需灌满水）；
可移动性
配置澳洲专用拖车底盘，扭力桥结构；
合金钢圈，汽车真空轮胎；
配置的车辆控制连接器，牵引拖车时可发电同步拖车刹车、转向及尾灯控制;
发电功能
自主研制的具备同时排水及发电功能;
排水的同时可提供辅助的15KVA50HZ电源输出I65防护的工业快速插座
| 柴油发电机组 | 电动潜水泵 | 发电功率 KW | 排水总流量 m3/h | 扬程 m
| YH-30MT | 1台 | 30 | 200-400 | 9
| YH-50MT | 2台 | 50 | 400-800 | 9
| YH-70MT | 3台 | 70 | 600-1200 | 9
| YH-100MT | 4台 | 100 | 800-1600 | 9
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
