URL: http://www.vantekpower.cn/sbjz/47.html
Accessed: 2026-11-13

自吸式柴油机水泵机组-陆用发电机组-江苏万泰动力设备有限公司
咨询热线： 13347785566 0523-81556166 船用发电机组|陆用发电机组-江苏万泰动力设备有限公司官方网站!
网站首页
公司介绍
公司简介
企业资质
产品及服务
企业文化
船用机组
康明斯
潍柴
玉柴
帕金斯
斗山
陆用机组
康明斯发电机组
潍柴发电机组
上柴发电机组
玉柴发电机组
沃尔沃发电机组
帕金斯发电机组
无锡动力发电机组
通柴发电机组
济柴发电机组
水泵机组
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
特殊机组
集装箱静音发电机组
静音箱发电机组
移动电源车
移动拖车
并机机组
服务支持
配件服务
定制服务
维修保养
全方位服务
新闻动态
公司新闻
常见问题
联系我们
水泵机组
相关产品
移动式水泵机组
发电排水两用机组
自吸式柴油机水泵机组
柴油机水泵一体机
防汛水泵机组
自吸式柴油机水泵机组
泵组特性自吸式离心泵具有结构紧凑、操作方便、运行平稳、维护容易、效率高、寿命长，并有较强的自吸能力等优点。自吸泵管路对底阀安装要求低，工作前只需保证泵体内储有定量引液即可。
询价
产品配置表
相关图片
| 型号 | 进口口径 | 出口口径 | 流量 | 扬程 | 转速 | 配套动力功率
| mm | mm | m3/ h | L/S | m | rpm | > Kw
| TPD-Z80-20 | 100 | 80 | 80 | 22 | 20 | 1490 | 9
| TPD-Z100-15 | 100 | 80 | 100 | 28 | 15 | 1490 | 9
| TPD-Z100-20 | 100 | 80 | 100 | 28 | 20 | 1490 | 13
| TPD-Z120-20 | 125 | 125 | 120 | 33 | 20 | 1490 | 17
| TPD-Z180-14 | 150 | 150 | 180 | 50 | 14 | 1490 | 17
| TPD-Z150-20 | 150 | 150 | 180 | 50 | 38 | 1490 | 17
| TPD-Z180-20 | 150 | 150 | 180 | 50 | 20 | 1490 | 25
| TPD-Z180-30 | 150 | 150 | 180 | 50 | 30 | 1490 | 35
| TPD-Z180-38 | 150 | 150 | 180 | 50 | 38 | 1490 | 63
| TPD-Z280-12 | 200 | 150 | 280 | 78 | 12 | 1490 | 25
| TPD-Z280-18 | 200 | 150 | 280 | 78 | 18 | 1490 | 43
| TPD-Z300-25 | 200 | 150 | 300 | 83 | 25 | 1490 | 52
| TPD-Z300-28 | 200 | 150 | 300 | 83 | 28 | 1490 | 63
| TPD-Z420-20 | 250 | 200 | 420 | 117 | 20 | 1490 | 63
| TPD-Z800-14 | 300 | 300 | 800 | 222 | 15 | 1490 | 63
| TPD-Z1000-15 | 300 | 300 | 1000 | 278 | 15 | 1490 | 86
| RT-Z1000-20 | 300 | 300 | 1000 | 278 | 20 | 1490 | 104
| TPD-Z1000-30 | 300 | 300 | 1000 | 278 | 30 | 1490 | 152
| TPD-Z1200-15 | 350 | 350 | 1200 | 333 | 15 | 1490 | 86
| TPD-Z1200-20 | 350 | 350 | 1200 | 333 | 20 | 1490 | 127
| TPD-Z1200-30 | 350 | 350 | 1200 | 333 | 30 | 1490 | 184
| TPD-Z1500-15 | 350 | 350 | 1500 | 417 | 15 | 1490 | 104
| TPD-Z1500-20 | 350 | 350 | 1500 | 417 | 20 | 1490 | 152
| TPD-Z1500-30 | 350 | 350 | 1500 | 417 | 30 | 1490 | 230
| TPD-Z1800-18 | 400 | 400 | 1800 | 500 | 18 | 1490 | 184
| TPD-Z1800-30 | 400 | 400 | 1800 | 500 | 30 | 1490 | 322
| TPD-Z2000-30 | 400 | 400 | 2000 | 556 | 30 | 1490 | 322
| TPD-Z2200-28 | 400 | 400 | 2200 | 611 | 28 | 1490 | 322
江苏万泰主要致力于船用/陆用发电机组科研/设计/制造/安装/调试及其服务，提供全面的发电系统解决之道。功率从8KW-4000KW。
公司介绍
公司简介 企业资质 产品及服务 企业文化
产品
船用机组 陆用机组 水泵机组 特殊机组
联系我们
江苏省泰州市海陵区梅兰东路59号6幢A区，225300
info@jswtdl.com
13347785566　俞先生
2021 江苏万泰动力设备有限公司 苏ICP备18060014号
