URL: https://www.victorygenerator.com/faw/10kva-68kva-faw-xichai-diesel-generator-set.html
Accessed: 2026-11-13

10KVA~68KVA FAW-Xichai Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> FAW
10KVA~68KVA FAW-Xichai Diesel Generator Set
Victory-FAW Xichai series diesel gensets are equipped with advanced technological engine which made by FAWDE. It provides technical advanced, green and environment protected inexhaustible power to social; and to be the world leading, all series and domains power supplier. FAWDE with the technical strength of global R&D center, and durability, high performance and good operating economy.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory FAW-Xichai series diesel gensets offered by Victory Power Generation are manufactured strictly accord to the ISO9001:2000 international quality management system. Our company has commanded the design of diesel gensets well with the overseas companies' great support and the years' experience. Besides the design of industry workshop, our company also has good experience with the design for the monitors in intellectualized building, including connection, remote device, engine room without on duty, soundproof design and installation. Up till now, there are thousands gensets with control monitor provided by Victory Power Generation, which proves the high preponderant situation of Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging) or 1.0
Protection Standard: IP21-IP23
Model of Connection: 3 phase or single phase
Insulation Grade: H/F
stable voltage ≤±2.5%
voltage-form distortion rate≤5%
Brushless excitation
Genset Features:
1. Brand new famous FAW Xichai water-cooled diesel engine
2. Mounted intelligent famous Brand Smartgen HGM6120 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. Radiator with engine driven fan mounted on skid
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
10KVA~68KVA 50Hz FAW-Xichai Diesel Generator Set
| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate（%） | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)
| KW | KVA | KW | KVA
| V12XC | 50 | 10 | 12.5 | 12 | 15 | 4DW81-23D | 4 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1700*900*1130
| V14XC | 50 | 12 | 15 | 14 | 17.5 | 4DW81-23D | 4 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 1700*900*1130
| V18XC | 50 | 16 | 20 | 18 | 22.5 | 4DW91-29D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150
| V22XC | 50 | 20 | 25 | 22 | 27.5 | 4DW92-35D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150
| V26XC | 50 | 24 | 30 | 26 | 32.5 | 4DW92-39D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2050*900*1150
| V33XC | 50 | 30 | 37.5 | 33 | 41 | 4DX21-53D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2050*900*1150
| V45XC | 50 | 40 | 50 | 45 | 56.25 | 4DX22-65D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1000*1200
| V55XC | 50 | 50 | 62.5 | 55 | 68.75 | 4DX23-78D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1000*1200
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging) or 1.0
Protection Standard: IP21-IP23
Model of Connection: 3 phase or single phase
Insulation Grade: H/F
Stable voltage ≤±2.5%
Voltage-form distortion rate≤5%
Brushless excitation
FAW Jiefang Automotive Company Ltd. Wuxi Diesel Engine Works (FAWDE), Short
for FAW-Xichai. It is a professional diesel engine provider in China, doing
business since 1943. Production includes: W, X, K, F, L, M, N series diesel
engines for vehicles and power generation system, engineering machinery diesel
engines, agricultural diesel engines, marine diesel engines as well as diesel
engines for generator sets (gensets) and Semi Trailer. Diesel engine have a high
efficiency, burning less fuel than a gasoline engine to perform the same work.
Diesel engines are also very reliable, and easily adapt to damp environments,
for they have no high-tension electrical ignition system to attend to. They also
have more solid parts and better lubrication properties, so they have a longer
service life.
FAW-Xichai can provide them with lower emission, higher reliability, lower
noise, and lower consumption, as well as lower price. The high product quality
is guaranteed by producing facilities, which include an internationally advanced
CNC processing department, FMS (Flexible Manufacturing System), and advanced
testing equipment introduced from America, Japan and Germany. They supply diesel
engines to customers from all over the world, including South America, Middle
East, and Africa, as well as many other parts of the world.
15KVA~68KVA 60Hz FAW-Xichai Diesel Generator Set
| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate（%） | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)
| KW | KVA | KW | KVA
| V14XC | 60 | 12 | 15 | 14 | 17.5 | 4DW81-28D | 4 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 1700*900*1130
| V18XC | 60 | 16 | 20 | 18 | 22.5 | 4DW81-28D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 1700*900*1130
| V22XC | 60 | 20 | 25 | 22 | 27.5 | 4DW91-38D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150
| V26XC | 60 | 24 | 30 | 26 | 32.5 | 4DW91-38D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 1950*900*1150
| V33XC | 60 | 30 | 37.5 | 33 | 41.25 | 4DW93-50D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2050*900*1150
| V45XC | 60 | 40 | 50 | 45 | 56.25 | 4DX22-60D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2050*900*1150
| V55XC | 60 | 50 | 62.5 | 55 | 68.75 | 4DX23-82D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1000*1200
8KVA~72KVA Yanmar Diesel Generator Set
Detail Inquire Now
20KVA~55KVA ISUZU Diesel Generator Set
Detail Inquire Now
7KVA~2500KVA Perkins Diesel Generator
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
