URL: https://www.victorygenerator.com/brushless-alternator/5kva-1625kva-victory-brushless-alternator.html
Accessed: 2026-11-13

5KVA~1625KVA Victory Brushless Alternator
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Other Usage >> Brushless Alternator
5KVA~1625KVA Victory Brushless Alternator
The power range of Victory three-phase A.C synchronous alternator is from 5KVA to 1625KVA, which by introducing and developing on foreign advanced technology of well known generators. With the self excited control system, the main stator supplies power via the AVR to the exciter stator. The high efficiency semi-conductors of the AVR ensure positive build-up from initial low levels of residual voltage.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Victory three-phase A.C synchronous generator by introducing and developing
on foreign advanced technology of well known generators are our newly developed
products. Its body is constructed by steel shell and rotor is made as whole
salient pole type with full damping, with brushless self exciting method and
automatic controlling by AVR. It has following features: small-size,
light-weight, good appearance and perfect performance.
The technical performance and mounting dimension are conformity to
international IEC and relevant national standard, the quality of products can
reach up-to –day international level.
Operating conditions:
Under the following environment, the generator could run continuously:
1. Altitude: not exceeding 1000 m;
2. Ambient temperature: -15 Centigrade degree~40 Centigrade degree;
3. Relative air humidity: not exceeding 90%.
Main performance data:
1. Standard proetction class IP23;
2. All raw materials are insulated to class H;
3. Full-damping whole salient construction guarantees generator to be
operated stably in any conditions, and enable it to run under 150% rated speed,
overspeed running 2 mins;
4. 2/3 pitch winding design adopted in generator can effectively suppress the
third harmonic wave, and the good quality of generator output voltage waveform;
2/3 pitch winding is convenient for generator parallel operation;
5. Steady-stae voltage regulation rate ≤1%;
6. Transient voltage regulation rate: -15%~+20% (60%In, 0.4 lagging),
transient voltage recovery time≤1.5s;
7. Total harmonic distortion of output voltage THD≤3%;
8. Telephone interference factor TIF≤50;
9. Telephone harmonic factor THF≤2%.
Brushless Alternator mechanical features:
1) Frame:
The frame is made by steel plate. All industrial standard generators is
IP23(NEMA1).
2) Shaft and key:
All generator rotors are dynamically balanced to better than BS6861: Part1
grade2.5 for minimum vibration in operation. Two bearing generators are balanced
with a half key.
3) Terminals and terminal box:
Standard generators are 3-phase reconnect able with 12 ends brought out to
the terminals, which are mounted on a cover at the non-drive end of the
generator. A sheet steel terminal box contains the AVR and provides ample space
for the
customers' wiring and gland arrangements. It has removable panels for easy
access.
4) Engine adaptor and coupling:
All generators have two kinds construction. The single-bearing generators
engine adaptor to SAE 0, 1, 2, 3, 4, and 5, the coupling discs to SAE 7, 5, 8,
10, 11, 5, 14 and 18 are available.
The double-bearing generators adaptor to SAE 0, 1, 2, 3, 4 and 5 are
available.
IEC34, CSA C22.2-100, AS1359. Other standards and certifications can be
considered on request.
A.C Alternator Electrical character:
1) Insulation:
The insulation system is class H.
All wound components are impregnated with materials and processes designed
specifically to provide the high build required for static windings and the high
mechanical strength required for rotating components.
2) Windings & electrical performanance
All generator stators are wound to 2/3 pitch. This eliminates triple(3rd,
9th, 15th) harmonics on the voltage waveform and is found to be the optimum
design for trouble-free supply of non-linear loads. The 2/3 pitch design avoids
excessive
neutral currents sometimes seen with higher winding pitches, when in parallel
with the mains. A fully connected damper winding reduces oscillation during
paralleling. This winding, with the 2/3 pitch and carefully selected pole and
tooth
designs, ensures very low waveform distortion.
3) Excitation system:
SX460, SX440, MX341, and MX321
SX440&460 AVR standard, voltage regulation (± 1.5%)
With this self excited control system the main stator supplies power via the
automatic voltage regulator (AVR) to the exciter stator. The high efficiency
semi-conductors of the AVR ensure positive build-up from initial low levels of
residual
voltage. The exciter rotor output is fed to the main rotor through a
three-phase full wave bridge rectifier. This rectifier is protected by a surge
suppressor against surges caused, for example, by short circuit.
SX440 AVR voltage regulation (± 1%), and low frequency protection, exterior
voltage adjustment.
MX341 AVR suitable for the generator with permanent magnetic
generator(PMG).
6KVA~1500KVA 50Hz Victory Brushless A.C Synchronous Alternator
| New Model | Old Model | 50HZ/ 380V | 50HZ/ 400V | 50HZ/ 415V | 50HZ/440V or YY 220V
| KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby
| LA106 | VHG-6KW | 6 | 6.6 | 6 | 6.6 | 6 | 6.6 | 6 | 6.5
| LA108 | VHG-8KW | 8 | 8.8 | 8 | 8.8 | 8 | 8.8 | 8 | 8.6
| LA110 | VHG-10KW | 10 | 11 | 10 | 11 | 10 | 11 | 10 | 10.8
| LA112 | VHG-12KW | 12 | 13 | 12 | 13 | 12 | 13 | 12 | 13.0
| LA215 | VHG-15KW | 15 | 16.5 | 15 | 16.5 | 15 | 16.5 | 15 | 16.2
| LA218 | VHG-18KW | 18 | 19.8 | 18 | 19.8 | 18 | 19.8 | 18 | 19.4
| LA220 | VHG-12KW | 20 | 22 | 20 | 22 | 20 | 22.0 | 20 | 21.6
| LA222 | VHG-22KW | 22 | 24 | 22 | 24 | 22 | 24 | 22 | 24
| LA225 | VHG-25KW | 24 | 26 | 25 | 28 | 25 | 28 | 25 | 27
| LA230 | VHG-30KW | 28 | 30 | 30 | 32 | 30 | 32 | 30 | 32
| LA334 | VHG-34KW | 34 | 37 | 34 | 37 | 34 | 37 | 32 | 35
| LA340 | VHG-40KW | 40 | 44 | 40 | 44 | 40 | 44 | 38 | 41
| LA348 | VHG-48KW | 50 | 55 | 50 | 55 | 50 | 55 | 48 | 52
| LA358 | VHG-58KW | 58 | 64 | 58 | 64 | 58 | 64 | 56 | 60
| LA364 | VHG-64KW | 64 | 70 | 64 | 70 | 64 | 70 | 61 | 66
| LA368 | VHG-68KW | 66 | 73 | 68 | 75 | 68 | 75 | 63 | 68
| LA375 | VHG-75KW | 72 | 78 | 75 | 81 | 75 | 81 | 69 | 75
| LA480 | VHG-80KW | 80 | 88 | 80 | 88 | 80 | 88 | 74 | 80
| LA490 | VHG-90KW | 90 | 99 | 90 | 99 | 90 | 99 | 86 | 93
| LA4100 | VHG-100KW | 100 | 110 | 100 | 110 | 100 | 110 | 95 | 103
| LA4112 | VHG-112KW | 112 | 123 | 112 | 123 | 112 | 123 | 104 | 112
| LA4120 | VHG-120KW | 120 | 132 | 120 | 132 | 120 | 132 | 112 | 121
| LA4132 | VHG-132KW | 132 | 145 | 132 | 145 | 132 | 145 | 122 | 132
| LA4150 | VHG-150KW | 150 | 165 | 150 | 165 | 150 | 165 | 140 | 151
| LA4160 | VHG-160KW | 160 | 176 | 160 | 176 | 160 | 176 | 152 | 164
| LA4180 | VHG-180KW | 175 | 193 | 180 | 198 | 180 | 198 | 164 | 177
| LA4200 | VHG-200KW | 192 | 207 | 200 | 216 | 200 | 216 | 184 | 199
| LA5200 | VHG-200KW | 200 | 220 | 200 | 220 | 200 | 220 | 200 | 216
| LA5220 | VHG-220KW | 220 | 242 | 220 | 242 | 220 | 242 | 208 | 225
| LA5240 | VHG-240KW | 240 | 264 | 240 | 264 | 240 | 264 | 226 | 244
| LA5260 | VHG-260KW | 255 | 281 | 260 | 286 | 260 | 286 | 236 | 255
| LA5280 | VHG-280KW | 275 | 298 | 280 | 308 | 280 | 308 | 245 | 265
| LA5300 | VHG-300KW | 292 | 314 | 300 | 330 | 300 | 330 | 272 | 294
| LA5320 | VHG-320KW | 310 | 335 | 320 | 346 | 320 | 346 | 292 | 315
| LA6360 | VHG-360KW | 355 | 391 | 360 | 396 | 360 | 396 | 360 | 389
| LA6400 | VHG-400KW | 394 | 433 | 400 | 440 | 400 | 440 | 390 | 421
| LA6450 | VHG-450KW | 442 | 458 | 450 | 495 | 442 | 458 | 410 | 443
| LA6480 | VHG-480KW | 471 | 490 | 480 | 528 | 471 | 490 | 440 | 475
| LA6500 | VHG-500KW | 492 | 506 | 500 | 550 | 492 | 506 | 460 | 497
| LA6520 | VHG-520KW | 510 | 524 | 520 | 562 | 510 | 524 | 480 | 518
| LA6536 | VHG-540KW | 530 | 540 | 540 | 583 | 530 | 540 | 498 | 538
| LA6560 | VHG-560KW | 548 | 558 | 560 | 605 | 548 | 558 | 516 | 557
| LA7600 | VHG-600KW | 568 | 613 | 600 | 648 | 600 | 648 | 544 | 588
| LA7640 | VHG-640KW | 608 | 657 | 640 | 691 | 640 | 691 | 580 | 626
| LA7720 | VHG-7200KW | 692 | 747 | 720 | 778 | 720 | 778 | 660 | 713
| LA7800 | VHG-800KW | 760 | 821 | 800 | 864 | 800 | 864 | 728 | 786
| LA7900 | VHG-900KW | 860 | 929 | 900 | 972 | 900 | 972 | 820 | 886
| LA71000 | VHG-1000KW | 952 | 1028 | 1000 | 1080 | 1000 | 1080 | 908 | 981
| LA71100 | VHG-1100KW | 1048 | 1132 | 1100 | 1188 | 1100 | 1188 | 1020 | 1102
| LA71200 | VHG-1200KW | 1140 | 1231 | 1200 | 1296 | 1200 | 1296 | 1100 | 1188
| Remark: Standby rating can't be overloaded.The standby rating on list is used in the 27℃ condition. And the 40 standby rating is 1.04 times than the continuous rating.
5KVA~1625KVA 50Hz Victory Brushless A.C Synchronous Alternator
| New Model | Old Model | 60HZ 380-400V Standard | 60HZ/416V or YY 208V | 60HZ/440-460V or YY 220V | 60HZ /480V or YY 240V | 60HZ/380-400V Special winding)
| KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby | KW/Cont. | KW/Standby
| LA106 | VHG-6KW | 5.2 | 5.72 | 6 | 6.5 | 6.5 | 7.0 | 6.5 | 7.0 | |
| LA108 | VHG-10KW | 8 | 8.8 | 8.4 | 9.1 | 9.6 | 10.3 | 9.6 | 10.3 | |
| LA110 | VHG-12KW | 10 | 11 | 11.2 | 12.1 | 12.5 | 13.4 | 12.5 | 13.4 | |
| LA112 | VHG-15KW | 13 | 14 | 14 | 15.1 | 15.2 | 16.3 | 15.2 | 16.3 | |
| LA215 | VHG-18KW | 15.2 | 16.7 | 16.4 | 17.7 | 17.6 | 18.8 | 18 | 19.3 | 20 | 22
| LA218 | VHG-23KW | 20.6 | 22.7 | 22 | 23.8 | 23 | 24.6 | 24 | 25.7 | 24 | 26.4
| LA220 | VHG-25KW | 22.5 | 24.8 | 24 | 25.9 | 25 | 26.8 | 26 | 27.8 | 26 | 28.6
| LA222 | VHG-28KW | 24 | 27 | 26 | 28 | 27.5 | 29 | 28 | 30 | 28 | 31
| LA225 | VHG-30KW | 25 | 28 | 28 | 30 | 30 | 32 | 30 | 32 | 32 | 35
| LA230 | VHG-38KW | 33 | 36 | 35 | 38 | 37.5 | 40 | 37.5 | 40 | 38 | 41
| LA334 | VHG-42KW | 38 | 42 | 40 | 43 | 42 | 45 | 44 | 47 | 42 | 46
| LA340 | VHG-50KW | 46 | 51 | 48 | 52 | 50 | 54 | 52 | 56 | 50 | 55
| LA348 | VHG-58KW | 52 | 57 | 54 | 58 | 58 | 62 | 62 | 66 | 64 | 70
| LA358 | VHG-70KW | 64 | 70 | 67 | 72 | 70 | 75 | 75 | 80 | 75 | 83
| LA364 | VHG-75KW | 66 | 73 | 71 | 77 | 75 | 80 | 80 | 86 | 82 | 90
| LA368 | VHG-78KW | 72 | 79 | 75 | 81 | 78 | 83 | 83 | 89 | 86 | 95
| LA375 | VHG-90KW | 77 | 83 | 84 | 91 | 89 | 95 | 94 | 101 | 94 | 102
| LA480 | VHG-94KW | 84 | 92 | 90 | 97 | 94 | 101 | 100 | 107 | 100 | 110
| LA490 | VHG-105KW | 100 | 110 | 102 | 110 | 105 | 112 | 117 | 125 | 114 | 125
| LA4100 | VHG-116KW | 105 | 116 | 110 | 119 | 116 | 124 | 124 | 133 | 124 | 136
| LA4112 | VHG-134KW | 120 | 132 | 128 | 138 | 134 | 143 | 143 | 153 | 140 | 154
| LA4120 | VHG-140KW | 124 | 136 | 132 | 143 | 140 | 150 | 148 | 158 | 150 | 165
| LA4132 | VHG-150KW | 136 | 150 | 146 | 158 | 154 | 165 | 164 | 175 | 170 | 187
| LA4150 | VHG-170KW | 152 | 167 | 166 | 179 | 174 | 186 | 184 | 197 | 190 | 209
| LA4160 | VHG-186KW | 164 | 180 | 178 | 192 | 186 | 199 | 200 | 214 | 200 | 220
| LA4180 | VHG-200KW | 182 | 200 | 194 | 210 | 206 | 220 | 218 | 233 | 220 | 242
| LA4200 | VHG-220KW | 200 | 216 | 212 | 229 | 224 | 240 | 236 | 253 | 250 | 270
| LA5200 | VHG-230KW | 204 | 224 | 216 | 233 | 228 | 244 | 240 | 257 | 250 | 275
| LA5220 | VHG-250KW | 225 | 248 | 238 | 257 | 250 | 268 | 264 | 282 | 280 | 308
| LA5240 | VHG-270KW | 248 | 273 | 260 | 281 | 272 | 291 | 288 | 308 | 300 | 330
| LA5260 | VHG-300KW | 272 | 299 | 286 | 309 | 300 | 321 | 312 | 334 | 320 | 352
| LA5280 | VHG-320KW | 290 | 319 | 304 | 328 | 320 | 342 | 336 | 360 | 350 | 385
| LA5300 | VHG-350KW | 312 | 343 | 330 | 356 | 346 | 370 | 360 | 385 | 370 | 407
| LA5320 | VHG-370KW | 334 | 361 | 352 | 380 | 368 | 394 | 384 | 411 | 400 | 432
| LA6360 | VHG-420KW | 382 | 420 | 400 | 432 | 416 | 445 | 432 | 462 | 440 | 484
| LA6400 | VHG-460KW | 424 | 466 | 442 | 477 | 460 | 492 | 480 | 514 | 480 | 528
| LA6450 | VHG-520KW | 478 | 526 | 495 | 535 | 516 | 552 | 540 | 578 | 550 | 605
| LA6480 | VHG-550KW | 510 | 561 | 528 | 570 | 550 | 589 | 576 | 616 | 580 | 638
| LA6500 | VHG-570KW | 528 | 581 | 550 | 594 | 570 | 610 | 600 | 642 | 620 | 682
| LA6520 | VHG-600KW | 560 | 605 | 578 | 624 | 600 | 642 | 624 | 668 | 650 | 702
| LA6536 | VHG-620KW | 582 | 629 | 600 | 648 | 620 | 663 | 648 | 693 | 680 | 734
| LA6560 | VHG-640KW | 606 | 654 | 620 | 670 | 640 | 685 | 672 | 719 | 710 | 767
| LA7600 | VHG-680KW | 620 | 670 | 648 | 700 | 684 | 732 | 750 | 803 | 728 | 786
| LA7640 | VHG-730KW | 660 | 713 | 692 | 747 | 733 | 784 | 800 | 856 | 780 | 842
| LA7720 | VHG-840KW | 750 | 810 | 788 | 851 | 843 | 902 | 910 | 974 | 832 | 900
| LA7800 | VHG-910KW | 820 | 886 | 866 | 935 | 916 | 980 | 1000 | 1070 | 900 | 972
| LA7900 | VHG-1000KW | 910 | 983 | 963 | 1040 | 1019 | 1090 | 1112 | 1190 | 1050 | 1134
| LA71000 | VHG-1100KW | 1000 | 1080 | 1048 | 1132 | 1109 | 1187 | 1210 | 1295 | 1200 | 1296
| LA71100 | VHG-1160KW | 1055 | 1139 | 1110 | 1199 | 1160 | 1241 | 1300 | 1391 | 1280 | 1382
| LA71200 | VHG-1300KW | 1131 | 1221 | 1190 | 1285 | 1300 | 1391 | 1500 | 1605 | |
| Remark: 1. 60HZ/380V with Special winding can be used only for 60Hz/380-400V,whose model is added T in the end. 2. Standby rating can't be overloaded.The standby rating on list is used in the 27℃ condition. And the 40 standby rating is 1.04 times than the continuous rating.
9KVA~72.5KVA Yangdong Diesel Generator Set
Detail Inquire Now
10KVA~68KVA FAW-Xichai Diesel Generator Set
Detail Inquire Now
10KVA~434KVA Weifang Ricardo Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
