URL: https://www.victorygenerator.com/yangdong/9kva-72.5kva-yangdong-diesel-generator-set.html
Accessed: 2026-10-29

9KVA~72.5KVA Yangdong Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Yangdong
9KVA~72.5KVA Yangdong Diesel Generator Set
Yandong engines have passed through 720 hours accelerated load test and 2000 hours durability test. Finished cylinder liner is dismountable and its maintenance is convenient. Low specific fuel consumption, specific oil consumption and steady state speed regulation. The oil and fuel consumption ratio is less than 0.2% in bench test, and which has reached the advanced level in the small engine industry.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Yangdong.Co.,Ltd. is the largest production base that manufactures small bore
and multi cylinders diesel engines. It is a national high-tech enterprise. The
production has such excellence as following: the variety is satisfied, the
performance is outstanding and the emission capability is well. Also, the
production has been certificated by the ISO9001 and TS16949 quality system.
In recent years, Yangdong has developed more than 10 new types of diesel
engines that are in demand. At present, we have 14 series, including bore of 75,
80, 85, 90, 100, 102, 105 and 108 (mm), and more than 500 types of multi
cylinders diesel engines. All of them are the idea power for light cars, farming
vehicles, combined croppers, engineering machines, generator sets and water
pumps. For being compliant with the requirement of the environment protection,
the technology of pressure-gained with normal cold temperature applied to the
small-power diesel engines is popularized in force to make the emission index
measure up the EuroⅡand Euro Ⅲ Emission Control Regulations. Nowadays some of
our production has passed the certification of EPA in U.S.
Victory Yangdong series diesel gensets offered by Victory Power Generation
are manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging) or 1.0
Protection Standard: IP21-IP23
Model of Connection: 3 phase or single phase
Insulation Grade: H/F
Stable voltage ≤±2.5%
Voltage-form distortion rate≤5%
Brushless excitation
General specifications of silent canopy:
Modular design; Anti-corrosion powder coated; Insulated with acoustic foam
lining;
Central lifting ring; exhaust pipe can be removed which is easy for
transportation;
Lockable doors with key; Protective mesh for rotating parts;
Exterior emergency stop push button; Thermally insulated engine exhaust
system;
Panel observing window; Access to radiator filling or cap
Features:
1. High fuel efficiency: Fewer fuel consumption at leading level than other
competitive products.
2. Advanced design and manufacturing: Make the engine delivers superior
performance and lower cost than competitive engines.
3. Excellent cold start performance: Optional assistant cold starter with
improved 6.6KW starter and intake air heater.
4. Excellent performance and advantage: Adopt advanced design to achieve
higher horsepower and lower weight.
5.Big enough free maintenance battery, world famous brand.
6.Packing with Strong and thick enough WOOD CASE to protect the gensets
during long transporation.
7.Every spare parts suppliers are choosed extremely stricted, to control the
quality well.
8.From engine to whole genset, we test every link of every product, and we
also have test machinery and test center.
9.Many spare parts are produced by ourselves, could save cost for customers
greatly.
10.We welcome every customer visiting our factory and test our products.
11.We have more than 20 engineers and technicians to provide reliable after
sales service to all of our generator sets.
9KVA~66KVA 50HZ Yangdong Diesel Generator Set
| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate (%) | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)
| KW | KVA | KW | KVA
| V8YD | 50 | 7.2 | 9 | 8 | 10 | YD380D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130
| V9YD | 50 | 8 | 10 | 9 | 11.25 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130
| V12YD | 50 | 11 | 13.75 | 12 | 15 | YD480D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 2100*730*1130
| V15YD | 50 | 14 | 17.5 | 15 | 19 | YND485D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 2100*730*1130
| V18YD | 50 | 16 | 20 | 18 | 22.5 | YSD490D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*730*1140
| V24YD | 50 | 22 | 27.5 | 24 | 30 | Y4100D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1280
| V31YD | 50 | 28 | 35 | 31 | 38.75 | Y4102D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280
| V36YD | 50 | 32 | 40 | 36 | 45 | Y4102ZD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280
| V45YD | 50 | 40 | 50 | 45 | 56.25 | Y4105ZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280
| V53YD | 50 | 48 | 60 | 53 | 66.25 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280
11KVA~72.5KVA 60HZ Yangdong Diesel Generator Set
| Genset model | Frequency (Hz) | Prime Power | Standby Power | Engine | Cylinder No. | Air intake way | Combustion chamber | Displacement (L) | Bore*Stroke (mm) | Stable Timing Rate (%) | Fuel consumption (g/kW.h) | SIZE for silent type (L*W*H/mm)
| KW | KVA | KW | KVA
| V10YD | 60 | 9 | 11 | 10 | 12.5 | YD380D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130
| V11YD | 60 | 10 | 12.5 | 11 | 13.75 | YD385D | 3 | Natural | Direct injection | 1.532 | 85*90 | ≤5 | ≤262 | 1900*730*1130
| V15YD | 60 | 13 | 16.25 | 15 | 18.75 | YD480D | 3 | Natural | Direct injection | 1.809 | 80*90 | ≤5 | ≤249 | 2100*730*1130
| V18YD | 60 | 16 | 20 | 18 | 22.5 | YND485D | 4 | Natural | Direct injection | 2.156 | 85*95 | ≤5 | ≤245 | 2100*730*1130
| V22YD | 60 | 20 | 25 | 22 | 27.5 | YSD490D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1140
| V33YD | 60 | 30 | 37.5 | 33 | 41.25 | Y4100D | 4 | Natural | Direct injection | 2.545 | 90*100 | ≤5 | ≤243 | 2250*850*1280
| V36YD | 60 | 32 | 40 | 36 | 45 | Y4102D | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*850*1280
| V45YD | 60 | 40 | 50 | 45 | 56.25 | Y4102ZD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525
| V53YD | 60 | 48 | 60 | 53 | 66.25 | Y4105ZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525
| V58YD | 60 | 52 | 65 | 58 | 72.5 | YD4EZLD | 4 | Natural | Direct injection | 3.857 | 102*118 | ≤5 | ≤240 | 2250*1080*1525
8KVA~72KVA Yanmar Diesel Generator Set
Detail Inquire Now
10KVA~68KVA FAW-Xichai Diesel Generator Set
Detail Inquire Now
7KVA~2500KVA Perkins Diesel Generator
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
