URL: https://www.victorygenerator.com/lovol/27.5kva-220kva-lovol-diesel-generator-set.html
Accessed: 2026-10-29

KVA~220KVA Lovol Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Lovol
27.5KVA~220KVA Lovol Diesel Generator Set
Power output and torque per liter are superior to normal level with optimized structure strengthening design. The excellent combustion system can reduce fuel consumption, emission and noise, meanwhile increase engine power output. All routine service items are situated on the right hand side of engine allowing easy maintenance and minimum machine downtime.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Tianjin Lovol Engines Co., Ltd. (hereinafter referred to as Lovol Engines) is
a modernization manufacturing enterprise of engines, which was established on
the basis of Sino-British Joint-Venture Perkins Engines (Tianjin) Co., Ltd.
before 2008, after new strategic partners are introduced, scale of assets is
expanded, production capacity is raised, and product technology is upgraded in
order to adapt the requirements for the trends of the internationalization of
engine products. Generator features: High Density of Power: Higher power output
than competitive models at close displacement, the power of 3-cylinder can reach
4-cylinder level of competitor.
Low Fuel Consumption: Adopted European patent Quadram combustion chamber
which can reduce fuel consumption, emission and noise, meanwhile raise engine
power.
Good Appearance: Similar to original products of UK Perkins.
High Performance Cost Ratio: Having the similar performance of original
products of UK Perkins, but the price is very competitive.
Good Cold Start Performance: The engine can be easily started without the help
of pre-heater at the temperature of -10C; And with the cold start aid at the
temperature of -25C.
Stability & Reliability: Stable and reliable engine performance, good
market feedback.
Victory Foton Lovol series diesel gensets offered by Victory Power Generation
are manufactured strictly accord to the ISO9001:2000 international quality
management system. Our company has commanded the design of diesel gensets well
with the overseas companies' great support and the years' experience. Besides
the design of industry workshop, our company also has good experience with the
design for the monitors in intellectualized building, including connection,
remote device, engine room without on duty, soundproof design and installation.
Up till now, there are thousands gensets with control monitor provided by
Victory Power Generation, which proves the high preponderant situation of
Victory Power Generation.
Technical Speicifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP23
Model of Connection: 3 phase 4 lines
Egnine charactors: Vertical type, 4-stroke, water cooled
voltage regulation: ±1.0% with 4% engine governing
Insulation Grade: H
Genset Features:
1. Brand new famous Foton Lovol water-cooled diesel engine
2. Mounted intelligent European Brand ComAp AMF20 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. 50℃ Copper-Wire Radiator with engine driven fan mounted on skid
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
27.5KVA~200KVA 50HZ Lovol Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel consumption (g/kw.h) | NO. OF CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open type Dimensions L*W*H
| KW | KVA | KW | KVA | (mm) | (kg)
| V24L | 50 | 22 | 27.5 | 24 | 30 | 1003G | 210 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 710
| V40L | 50 | 36 | 45 | 40 | 50 | 1003TG | 205 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 865
| V38L | 50 | 34 | 42.5 | 38 | 48 | 1004G | 210 | 4 | 100 | 127 | 8.1 | 21 | 2220*750*1530 | 1050
| V45L | 50 | 40 | 50 | 45 | 56 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V53L | 50 | 48 | 60 | 53 | 66 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V65L | 50 | 58 | 73 | 65 | 81 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V75L | 50 | 68 | 85 | 75 | 94 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1560
| V80L | 50 | 72 | 90 | 80 | 100 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1560
| V88L | 50 | 80 | 100 | 88 | 110 | 1006TG2A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580
| V100L | 50 | 100 | 125 | 110 | 138 | 1006TAG1A | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600
| V120L | 50 | 108 | 135 | 120 | 150 | 1006TAG | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600
| V132L | 50 | 120 | 150 | 132 | 165 | 1106C-P6TAG2 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2710*830*1580 | 1830
| V140L | 50 | 128 | 160 | 140 | 175 | 1106C-P6TAG3 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850
| V160L | 50 | 145 | 181 | 160 | 200 | 1106C-P6TAG4 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850
32.5KVA~220KVA 60HZ Lovol Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Fuel consumption (g/kw.h) | NO. OF CYCLINDER | BORE (mm) | STROKE (mm) | LUB-OIL CAPACITY (L) | COOLANT CAPACITY (L) | Open type Dimensions L*W*H
| KW | KVA | KW | KVA | (mm) | (kg)
| V29L | 60 | 26 | 32.5 | 29 | 36 | 1003G | 210 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 710
| V45L | 60 | 40 | 50 | 45 | 56 | 1003TG | 205 | 3 | 100 | 127 | 8.1 | 21 | 2000*750*1530 | 865
| V40L | 60 | 36 | 40 | 40 | 50 | 1004G | 210 | 4 | 100 | 127 | 8.1 | 21 | 2220*750*1530 | 1050
| V45L | 60 | 40 | 50 | 45 | 56 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V53L | 60 | 48 | 60 | 53 | 66 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V65L | 60 | 58 | 73 | 65 | 81 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V75L | 60 | 68 | 85 | 75 | 94 | 1004TG | 205 | 4 | 100 | 127 | 8.5 | 22.2 | 2220*750*1530 | 1330
| V75L | 60 | 68 | 85 | 75 | 94 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580
| V80L | 60 | 72 | 90 | 80 | 100 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580
| V92L | 60 | 80 | 100 | 92 | 115 | 1006TG1A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580
| V100L | 60 | 92 | 115 | 100 | 125 | 1006TG2A | 205 | 6 | 100 | 127 | 16.1 | 27.7 | 2620*770*1570 | 1580
| V123L | 60 | 112 | 140 | 123 | 154 | 1006TAG1A | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600
| V132L | 60 | 120 | 150 | 132 | 165 | 1006TAG | 205 | 6 | 100 | 127 | 19 | 37.22 | 2620*770*1570 | 1600
| V145L | 60 | 132 | 165 | 145 | 181 | 1106C-P6TAG2 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2710*830*1580 | 1830
| V160L | 60 | 145 | 181 | 160 | 200 | 1106C-P6TAG3 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850
| V176L | 60 | 160 | 200 | 176 | 220 | 1106C-P6TAG4 | 205 | 6 | 100 | 127 | 19 | 37.22 | 2820*920*1710 | 1850
9KVA~72.5KVA Yangdong Diesel Generator Set
Detail Inquire Now
60KVA~625KVA Original Deutz Diesel Generator
Detail Inquire Now
60KVA~875KVA Doosan Daewoo Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
