URL: https://www.victorygenerator.com/yanmar/8kva-72kva-yanmar-diesel-generator-set.html
Accessed: 2026-11-13

8KVA~72KVA Yanmar Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Yanmar
8KVA~72KVA Yanmar Diesel Generator Set
Victory-Yanmar series generator sets are the top-quality, straightforward answer to your power needs, quiet, safe, clean and ready to use. Yanmar’s own CAE techniques have gauged the stiffness of materials just right and damped radiant noise. Dependable Electric Power, Superior Governor Control, Brushless with Damper Coil AVR. Yanmar Diesel Generator uses minimum resources to give maximum output, it has service centres and their spare parts are available in the market.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
YANMAR(Japan) was founded in 1912 and developed the world's first
commercially viable small diesel engine in 1933. The diesel engine has continued
as Yanmar core business ever since, Yanmar key tool in the rationalization and
modernization of agriculture, fishing and industry. They have brought the world
ever more energy-efficient and economic engines.
VICTORY Yanmar(original Japan brand) Super Silent Diesel Generator scores a
point over other models like Kubota as it is less noisy due to its noise
reduction cover (patented); Easy to start which is tension free due to the
auto-return decompression and recoil starter features and has cooling systems
like other models the 4-cycle, vertical, air-cooled diesel engines. Yanmar
Diesel Generator also scores in efficiency for diesel generators. It uses
minimum resources to give maximum output; A tank gives continuous power for
13-15 hours. This is possible due to the newly incorporated feature-injection
feature. Yanmar Diesel Generator have service centres and their spare parts are
available in the market. It is compliant with EU and EPA emission standard. As
small power genset, it is widely used in the area of industry, railway,
construction and so on.
TNV Series engines delivers a host of new features to bring the acclaimed
'clean and silent' TNE Series to a whole new performance level. Meaning Total
New Value, the Yanmar TNV Series offers a range of new engine improvements to
make these popular work horses even more efficient, quieter and more refined
than ever.
Genset Speicifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP23
Model of Connection: 3 phase 4 lines
Egnine charactors: Vertical type, 4-stroke, water cooled
voltage regulation: ±1.0% with 4% engine governing
Waveform Distorition: No load<1.5% and non-distorting balance linear load
<5%
THF/TIF <2%/50
Insulation Grade: H
Genset Features:
1. Brand new Japan Brand Yanmar water-cooled diesel engine
2. Mounted intelligent European Brand ComAp AMF20 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. 50℃ Copper-Wire Radiator with engine driven fan mounted on skid
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
Yanmar diesel generator set has with compact structure, simple operation and
low emission, high reliability and fuel efficiency. Engine is compliant with EU
and EPA emission standard. As small power genset, it is widely applied in the
area of industry, railway, telecom and construction and so on.
8KVA~62.5KVA 50HZ YANMAR Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg)
| KW | KVA | KW | KVA
| V7YM | 50 | 6.4 | 8 | 7 | 8.8 | 3TNV76 | 3 | 1.116 | 76 | 82 | Natural | IDI | Radiator | 1650*760*1250 | 420
| V9YM | 50 | 8 | 10 | 9 | 11 | 3TNV82A | 3 | 1.331 | 82 | 84 | Natural | Direct injection | Radiator | 1650*760*1250 | 425
| V11YM | 50 | 10 | 12.5 | 11 | 14 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458
| V14YM | 50 | 12 | 15 | 14 | 17.5 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*760*1250 | 470
| V18YM | 50 | 16 | 20 | 18 | 22.5 | 4TNV84T | 4 | 1.995 | 84 | 90 | Turbo | Direct injection | Radiator | 1700*760*1300 | 515
| V30YM | 50 | 26 | 33 | 30 | 37.5 | 4TNV98 | 4 | 3.319 | 98 | 110 | Natural | Direct injection | Radiator | 1900*760*1350 | 621
| V36YM | 50 | 32 | 40 | 36 | 45 | 4TNV98T | 4 | 3.319 | 98 | 110 | Turbo | Direct injection | Radiator | 1900*760*1350 | 681
| V44YM | 50 | 40 | 50 | 44 | 55 | 4TNV106 | 4 | 4.412 | 106 | 125 | Natural | Direct injection | Radiator | 2100*730*1450 | 822
| V50YM | 50 | 45 | 56 | 50 | 62.5 | 4TNV106T | 4 | 4.412 | 106 | 125 | Turbo | Direct injection | Radiator | 2100*730*1450 | 867
9KVA~72KVA 60HZ YANMAR Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | NO. OF CYCLINDER | DISPLACEMENT | BORE | STROKE | ASPIRATION | COMBUSTION | COOLING SYSTEM | Dimensions (mm) | Weight (kg)
| KW | KVA | KW | KVA
| V8YM | 60 | 7 | 9 | 8 | 10 | 3TNV76 | 3 | 1.116 | 76 | 82 | Natural | IDI | Radiator | 1650*760*1250 | 420
| V11YM | 60 | 10 | 12.5 | 11 | 14 | 3TNV82A | 3 | 1.331 | 82 | 84 | Natural | Direct injection | Radiator | 1650*760*1250 | 425
| V14YM | 60 | 12 | 15 | 14 | 17.5 | 3TNV88 | 3 | 1.642 | 88 | 90 | Natural | Direct injection | Radiator | 1650*760*1250 | 458
| V15YM | 60 | 13 | 16 | 15 | 19 | 3TNV84T | 3 | 1.496 | 84 | 90 | Turbo | Direct injection | Radiator | 1650*760*1250 | 470
| V22YM | 60 | 20 | 25 | 22 | 27.5 | 4TNV84T | 4 | 1.995 | 84 | 90 | Turbo | Direct injection | Radiator | 1700*760*1300 | 515
| V33YM | 60 | 30 | 37.5 | 33 | 41 | 4TNV98 | 4 | 3.319 | 98 | 110 | Natural | Direct injection | Radiator | 1900*760*1350 | 621
| V42YM | 60 | 38 | 47.5 | 42 | 52.5 | 4TNV98T | 4 | 3.319 | 98 | 110 | Turbo | Direct injection | Radiator | 1900*760*1350 | 681
| V50YM | 60 | 45 | 56 | 50 | 62.5 | 4TNV106 | 4 | 4.412 | 106 | 125 | Natural | Direct injection | Radiator | 2100*730*1450 | 822
| V58YM | 60 | 52 | 65 | 58 | 72 | 4TNV106T | 4 | 4.412 | 106 | 125 | Turbo | Direct injection | Radiator | 2100*730*1450 | 867
20KVA~55KVA ISUZU Diesel Generator Set
Detail Inquire Now
9KVA~72.5KVA Yangdong Diesel Generator Set
Detail Inquire Now
10KVA~68KVA FAW-Xichai Diesel Generator Set
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
