URL: https://www.victorygenerator.com/daewoo/60kva-875kva-doosan-daewoo-diesel-generator-set.html
Accessed: 2026-11-13

60KVA~875KVA Doosan Daewoo Diesel Generator Set
Home
ABOUT US
PRODUCTS
PROJECT SOLUTIONS
SERVICE
NEWS
CONTACT US
UK Trade Mark No.: UK00003981484.
Victory Power Reliability and the symbol were registered in the UK.
Home
ABOUT US
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
PRODUCTS
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
PROJECT SOLUTIONS
SERVICE
Guarantee Service
Technical Support
Training Service
Dealer
NEWS
Company News
Industry News
CONTACT US
Home
Products
News
Contacts
Home >> PRODUCTS >> Engine Brand >> Daewoo
60KVA~875KVA Doosan Daewoo Diesel Generator Set
Victory-Doosan Daewoo series generators with good fuel economy will help customers save total cost of ownership. Customers benefit from the re-designed appearances and smaller engines with high power density which all contributed to easy installation. Main features: Low fuel consumption, compact structure, high efficiency, low emission, low noise, low maintenance.
Inquire Now
Share:
Descriptions
Technical Specifications
50Hz Models
60Hz Models
Related Products
Doosan Infracore is a South Korean company, the former Daewoo Heavy Industries & Machinery. Doosan acquired Daewoo Heavy Industries & Machinery and renamed as Doosan Infracore in April 2005. The company is capable of supplying different types of engines including diesel engine, natural gas engine and marine engine. Doosan power, an integrated engine manufacturer, is a business enterprise specializing in producing diesel engine for large vessels, called the heart of the sea and power generation. The company has made important contribution to building up the image of 'KOREA', the world's top shipbuilder' and lighted up hopes of those living on islands and remote places through constructing diesel power plants.
Features:
Low fuel consumption, Compact structure, high efficiency.
Low emission, easy maintenance, low noise and low maintenance.
Best choice for standby and prime power supply.
Applicatioin suggestion: Standby power, driven power for pump, parer supply for elevantion and other special equipments.
Running condition: Not exceed 200 hours for one year, not exceed 25 hours for full load running per year. As the standby power, maximum running for one hour within 12 hours.
Victory Daewoo series diesel generator set adopts with Korean brand Doosan Daewoo diesel engine. And the gensets offered by Victory Power Generation are manufactured strictly accord to the ISO9001:2000 international quality management system. Our company has commanded the design of diesel gensets well with the overseas companies' great support and the years' experience. Besides the design of industry workshop, our company also has good experience with the design for the monitors in intellectualized building, including connection, remote device, engine room without on duty, soundproof design and installation. Up till now, there are thousands gensets with control monitor provided by Victory Power Generation, which proves the high preponderant situation of Victory Power Generation.
Technical Specifications:
Frequency 50HZ, 1500RPM, Rating voltage 380V/220V, 400V/230V, 415V/240V
Frequency 60HZ, 1800RPM, Rating voltage 208V/120V, 220V/127V, 480V/277V
Power Factor 0.8(lagging)
Protection Standard: IP23
Model of Connection: 3 phases 4 wires
Insulation Grade: H
stable voltage ≤±2.5%
voltage-form distortion rate≤5%
Brushless excitation
Genset Features:
1. Brand new famous Doosan Daewoo water-cooled diesel engine
2. Mounted intelligent famous Brand ComAp AMF20 control panel with Auto
Starting System
Protection Function: High temperature, Over speed, Low Speed, Low Oil
Pressure, Over voltage, Over current, Undervoltage.
3. Synchronous A.C. Alternator Self Excitation System, with AVR delivering
non fluctuating power
4. Extemal recessed emergency stop button for extra safety.
5. Radiator with engine driven fan mounted on skid
6. Good quality MCCB breaker mounted
7. Anti-vibration pads fixed between engine/alternator and base frame to
ensure the compete genset running stable
8. 24V DC electric start system
9. Free maintenance lead-acid starting battery and its cables
10. Weatherproof and soundproof enclosure high grade steel protected by
powder coat painting
11. Industrial primary silencer with flexible connection elbows
11. Fuel tank for at least 8~10 hours continuous running under full load,
with fuel gauge integrated on base frame
13. Test report, Set of drawings and Operation&Maintenance English
manuals
14. Standard tool kits
15- ATS: Automatic transfer switch bewteen mains power and generating
power
60KVA~825KVA 50HZ DOOSAN DAEWOO Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set
| KW | KVA | KW | KVA | MEASUREMENT/L*W*H (mm) | WEIGHT (kg)
| V53DE | 50 | 48 | 60 | 53 | 66 | DB58 | 14 | 6L | 2180*1050*1350 | 1317
| V72DE | 50 | 66 | 82.5 | 72 | 90 | D1146 | 19 | 6L | 2250*1050*1450 | 1687
| V110DE | 50 | 100 | 125 | 110 | 137.5 | D1146T | 24 | 6L | 2250*1050*1450 | 1812
| V140DE | 50 | 128 | 160 | 140 | 175 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981
| V176DE | 50 | 160 | 200 | 176 | 220 | P086TI | 39 | 6L | 2650*1050*1590 | 2081
| V220DE | 50 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441
| V250DE | 50 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2656
| V264DE | 50 | 240 | 300 | 264 | 330 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696
| V330DE | 50 | 300 | 375 | 330 | 412.5 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124
| V360DE | 50 | 330 | 412.5 | 360 | 450 | P158LE | 81 | 8V | 3050*1430*1950 | 3124
| V400DE | 50 | 360 | 450 | 400 | 500 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379
| V440DE | 50 | 400 | 500 | 440 | 550 | P180FE | 100 | 10V | 3200*1430*1950 | 3483
| V500DE | 50 | 450 | 562.5 | 500 | 625 | DP180LA | 112 | 10V | 3200*1430*1950 | 3883
| V550DE | 50 | 500 | 625 | 550 | 687.5 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245
| V600DE | 50 | 550 | 687.5 | 600 | 750 | P222LE-II | 137 | 12V | 3680*1430*1950 | 4137
| V660DE | 50 | 600 | 750 | 660 | 825 | DP222LC | 145 | 12V | 3680*1430*1950 | 4697
68KVA~875KVA 60HZ DOOSAN DAEWOO Diesel Generator Set
| Genset Model | Frequency (HZ) | Prime Power | Standby Power | Engine Model | Full-Load Fuel Consumption (L/H) | CYCLINDER | Generator Set
| KW | KVA | KW | KVA | MEASUREMENT/ L*W*H (mm) | WEIGHT (kg)
| V60DE | 60 | 54 | 68 | 60 | 75 | DB58 | 14 | 6L | 2180*1050*1350 | 1317
| V88DE | 60 | 80 | 100 | 88 | 110 | D1146 | 19 | 6L | 2250*1050*1450 | 1687
| V120DE | 60 | 108 | 136 | 120 | 150 | D1146T | 24 | 6L | 2250*1050*1450 | 1812
| V165DE | 60 | 150 | 187.5 | 165 | 206 | P086TI-1 | 33 | 6L | 2650*1050*1590 | 1981
| V200DE | 60 | 180 | 225 | 200 | 250 | P086TI | 39 | 6L | 2650*1050*1590 | 2081
| V220DE | 60 | 200 | 250 | 220 | 275 | P126TI | 53 | 6L | 2980*1180*1600 | 2441
| V250DE | 60 | 220 | 275 | 250 | 312.5 | P126TI | 53 | 6L | 2980*1180*1600 | 2441
| V264DE | 60 | 240 | 300 | 264 | 330 | P126TI | 58 | 6L | 2980*1180*1600 | 2656
| V310DE | 60 | 280 | 350 | 310 | 387.5 | P126TI-II | 60 | 6L | 2980*1180*1600 | 2696
| V360DE | 60 | 320 | 400 | 360 | 450 | P158LE-Ⅰ | 73 | 8V | 3050*1430*1950 | 3124
| V400DE | 60 | 360 | 450 | 400 | 500 | P158LE | 81 | 8V | 3050*1430*1950 | 3124
| V460DE | 60 | 410 | 512.5 | 460 | 575 | DP158LC | 88 | 8V | 3050*1430*1950 | 3379
| V500DE | 60 | 450 | 562.5 | 500 | 625 | DP158LD | 97 | 8V | 3050*1430*1950 | 3443
| V550DE | 60 | 500 | 625 | 550 | 687.5 | DP180LA | 112 | 10V | 3200*1430*1950 | 3732
| V600DE | 60 | 540 | 675 | 600 | 750 | DP180LB | 124 | 10V | 3300*1430*1950 | 4245
| V660DE | 60 | 600 | 750 | 660 | 825 | P222FE | 137 | 12V | 3480*1430*1950 | 4548
| V700DE | 60 | 630 | 787.5 | 700 | 875 | DP222LB | 145 | 12V | 3480*1430*1950 | 4235
63KVA~975KVA SDEC Diesel Generator Set
Detail Inquire Now
38KVA~1031KVA Cummins Marine Diesel Generator Set
Detail Inquire Now
7KVA~2500KVA Perkins Diesel Generator
Detail Inquire Now
Share
05
Dec.
2025
Propane Gasoline Generator: 2022 Best Generator
Read More+
18
Dec.
2024
Injector for Cummins KTA19 Series Engine Delivered to France
Read More+
07
Nov.
2024
​20KVA Weichai Marine Diesel Generator Set Exported to Sri Lanka
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
22
Oct.
2024
​Synchroscope Fixed on Synchronizing Parallel Panel Delivered to Indonesia
Read More+
08
Sep.
2024
​500KVA Diesel Generator Powered by Volvo Penta Engine for the Polish Market
Read More+
About Us
About Victory
Company Culture
Certificate
Factory Tour
Recruitment
Organization
Project Solutions
Gas Genset Project
Telecom
Port
Hospital
Banks
Oil Field
Power Plant
Building
Mining
products
Engine Brand
Cummins
Perkins
Volvo Penta
Deutz
Yanmar
Isuzu
FAW
Daewoo
Yangdong
SDEC
Yuchai
Wechai
MTU
Lovol
Victory
Power Range
1KVA~10KVA
11KVA~250KVA
251KVA~650KVA
651KVA~1500KVA
1501KVA~4000KVA
Fuel Type
Gasoline Generator
Diesel Generator
Gas Generator
Other Usage
Marine Generator
Light Tower
Brushless Alternator
Parts
Automatic Transfer System
Control System
Synchronizing System
Other Spare Parts
Copyright © Victory Power Technology Co., Ltd. All Rights Reserved | Sitemap
